"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"015B0060AR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Draw Lead","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","20 in.","16.5 in.","","16.5 in.","","3.026 in.","12.25 in.","11.66 in.","6.652 in.","9.312 in.","7.64 in.","10000 ft.","16 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.000 usable x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.75 id porcelain cavity","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0060AS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Draw Lead","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","24.5 in.","21 in.","","21 in.","","3.026 in.","12.25 in.","11.66 in.","6.652 in.","9.312 in.","","10000 ft.","18 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.75 ID In, Porcelain cavity","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC",""
"015B0060AY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","24.5 in.","21 in.","","21 in.","","3.026 in.","12.25 in.","11.66 in.","6.652 in.","9.312 in.","4.094 in.","10000 ft.","25 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC","Braze type draw lead stud"
"015B0060BG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","24.5 in.","","","21 in.","","3.026 in.","12.25 in.","11.66 in.","7.374 in.","9.312 in.","","10000 ft.","18 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.000 USABLE THD x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.75 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 in. Holes, 6.000 in dia. B.C","This bushing has 4 different draw lead terminal configurations. Please see outline drawing for specific dimensions."
"015B0060BH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Draw Lead","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","20 in.","","","16.5 in.","","3.026 in.","12.25 in.","11.66 in.","7.374 in.","9.312 in.","6 in.","10000 ft.","16 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.000 usable x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.75 id porcelain cavity","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.50 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 in. Holes, 6.000 in dia. B.C.","Min. oil level 2.500 in. above porcelain for horizontal mounting. See 1ZUA264308-CC For Draw-Lead Options."
"015B0060BJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","13.5 in.","","","10 in.","","3.026 in.","12.25 in.","11.66 in.","7.374 in.","9.312 in.","","10000 ft.","14 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 in. dia. Holes, 6.000 in. dia BC",""
"015B0060VP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Draw Lead","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","20 in.","16.5 in.","","16.5 in.","","3.026 in.","12.25 in.","11.66 in.","6.652 in.","9.312 in.","4.984 in.","10000 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.75 id cavity","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC","This bushing has 4 different draw lead terminal configurations. Please see outline drawing for specific dimensions."
"015B0060WL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","600 Amps","","24.291 in.","","","19 in.","","2.769 in.","13.459 in.","12.25 in.","7.521 in.","9.709 in.","","10000 ft.","25 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.5 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-0.75 OD - 16 x 1, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes on 6.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0060WU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","17 in.","","","13.5 in.","","3.026 in.","12.25 in.","11.66 in.","7.374 in.","9.312 in.","","10000 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC","This bushing has 4 different draw lead terminal configurations. Please see outline drawing for specific dimensions."
"015B0060YX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","600 Amps","","19.938 in.","","","14.782 in.","","2.77 in.","13.459 in.","12.25 in.","7.521 in.","9.709 in.","","10000 ft.","25 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.5 Usable thread x","Min Outside Diameter","Bottom Terminal Comments",".75-16x1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.312 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 dia holes on 6.0 dia BC",""
"015B0100UF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1000 Amps","","7.5 in.","","","","","3.063 in.","13.25 in.","11.625 in.","7.75 in.","10 in.","","10000 ft.","17 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1 OD - 14 x 2.375 In x 14un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1 OD - 14 x 1.219, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.438 in.","Epoxy Coated Shield and Terminal Kit","(4) .438 Dia. Holes - 5.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0100UG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1000 Amps","","25.228 in.","","","20 in.","","2.769 in.","13.522 in.","12.25 in.","7.521 in.","9.709 in.","","10000 ft.","31 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1 OD - 14 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 6.000 Dia. BC",""
"015B0100UK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1000 Amps","","12.103 in.","","","6.875 in.","","2.768 in.","13.522 in.","12.25 in.","7.521 in.","9.71 in.","","10000 ft.","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.500 Usable thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.0-14x1.125 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.469 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 6.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0100WA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1000 Amps","","20.228 in.","","","15 in.","","2.769 in.","13.522 in.","12.25 in.","7.521 in.","9.709 in.","","10000 ft.","28 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.50 Usable thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.0-14x1.125 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 6.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0120AM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","16.5 in.","","16.5 in.","","3.026 in.","11.938 in.","11.66 in.","7.333 in.","9.271 in.","","10000 ft.","27 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12x1.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0120AN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","1200 Amps","","16.516 in.","","","10 in.","","3.026 in.","11.922 in.","11.66 in.","6.606 in.","9.266 in.","","10000 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 USABLE x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12x1.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC","Min. oil level 2.500 in above porcelain for horizontal mounting."
"015B0120AQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","1200 Amps","","27.511 in.","21 in.","","21 in.","","3.026 in.","11.927 in.","11.66 in.","6.611 in.","9.271 in.","","10000 ft.","31 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 1.875 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.750, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC",""
"015B0120BD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","27.505 in.","0 in.","","21 in.","","3.026 in.","11.933 in.","13.342 in.","7.328 in.","9.266 in.","","10000 ft.","32 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.75, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 dia holes, 6.0 B.C.",""
"015B0120BE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","","","16.5 in.","","3.026 in.","11.938 in.","12.66 in.","7.333 in.","9.271 in.","","10000 ft.","29 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.75, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 dia holes, 6.0 B.C.","125 Deg. C Insulation Class; Copper Conductor"
"015B0120BF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","16.516 in.","","","10 in.","","3.026 in.","11.922 in.","11.66 in.","6.606 in.","9.266 in.","","10000 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 Usable thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 dia. Holes, 6.00 dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0120BG","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","22.75 in.","","","15 in.","","3.605 in.","13.833 in.","15.688 in.","7.471 in.","9.721 in.","","10000 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.188 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.472, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0120CQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","1200 Amps","","27.511 in.","21 in.","","21 in.","","3.026 in.","11.927 in.","11.66 in.","6.611 in.","9.271 in.","","10000 ft.","31 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.750, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00Dia. BC",""
"015B0120UR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","1200 Amps","","17.188 in.","13 in.","","13 in.","","3.09 in.","11.5 in.","14.25 in.","6.813 in.","8.25 in.","","7850 ft.","24 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125 - 12 X 2.00 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments",".750 - 16 X 2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.000 Dia. BC",""
"015B0120UW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","27.511 in.","","","20 in.","","3.026 in.","11.927 in.","11.66 in.","7.333 in.","9.271 in.","","10000 ft.","31 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 holes - 6.0 B.C.",""
"015B0120VU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","16.5 in.","10 in.","","","","3.09 in.","11.938 in.","11.66 in.","7.333 in.","9.271 in.","","10000 ft.","27 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.750","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0160YL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1600 Amps","","14 in.","","","5 in.","","3.863 in.","11.938 in.","13.14 in.","6.622 in.","9.282 in.","","6000 ft.","31 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x","Min Outside Diameter","Bottom Terminal Comments","0.938 DIA x 4.125 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 dia holes on 7.25 dia B.C.",""
"015B0200BB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.5 in.","0 in.","","16.5 in.","","3.863 in.","12.313 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","47 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes on 7.25 Dia. B.C.","VITON GASKETS"
"015B0200BC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","17 in.","","","10 in.","","3.863 in.","11.906 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes on 7.25 Di. B.C.","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0200BK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","28 in.","","","21 in.","","3.863 in.","12.188 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 7.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0200BL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","8.844 in.","","","","","4.063 in.","13.156 in.","11.625 in.","7.672 in.","9.922 in.","","10000 ft.","28 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.438 in.","Epoxy Coated Shield and Terminal Kit","(4) .563 Dia. Holes - 6.375 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0200BQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.5 in.","","","16.5 in.","","3.863 in.","12.313 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","46 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 7.250 BC","NONE"
"015B0200UQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","21.446 in.","","","15 in.","","3.605 in.","13.833 in.","15.688 in.","7.471 in.","9.721 in.","","10000 ft.","43 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X3.188 USABLE Thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.5-12X2.188 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.406 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 7.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0200UU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","26.446 in.","","","20 in.","","3.605 in.","13.833 in.","15.875 in.","7.471 in.","9.721 in.","","10000 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X3.188 USABLE Thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.5-12X2.188 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.394 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 7.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0200UZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","12.281 in.","","","5.5 in.","","4.378 in.","13.594 in.","12.01 in.","7.125 in.","9.688 in.","","10000 ft.","53 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.375 Usable thread x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.375 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.688 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Holes, 8.250 B.C.","Min. oil level 2.500 in above porcelain for horizontal mounting."
"015B0200VR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.5 in.","","","16.5 in.","","3.863 in.","12.313 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","47 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 7.25 Dia. BC","Silver Plated Top Terminal"
"015B0200WF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","13.326 in.","","","7 in.","","3.605 in.","13.828 in.","15.875 in.","7.466 in.","9.716 in.","","10000 ft.","36 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X3.188 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.5-12X2.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.394 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 7.00 Dia. BC",""
"015B0200WV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","28 in.","","","21 in.","","3.863 in.","11.938 in.","13.14 in.","6.622 in.","9.282 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .500 Dia. Holes - 7.250 Dia. BC","Silver Plated Top Terminal"
"015B0200YK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","33.448 in.","","","27 in.","","3.605 in.","13.552 in.","15.875 in.","7.521 in.","9.709 in.","","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X3.188 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12X2.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.406 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 dia holes on 7.0 dia B.C.","Min. oil level 2.500 in above porcelain for horizontal mounting."
"015B0225YT","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2250 Amps","","27 in.","","","16.5 in.","","3.863 in.","14.5 in.","13.14 in.","7.343 in.","9.281 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 4-0.563Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Smooth-1.25 OD x 5.000","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0228UC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2280 Amps","","16.438 in.","","","10 in.","","3.605 in.","13.562 in.","14.375 in.","6.619 in.","9.719 in.","","10000 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.75 OD - 12 x 2.375 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.75 OD - 12 x 2.313, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.394 in.","Epoxy Coated Shield and Terminal Kit","Rolled-on flange with clamping plate (non-removable) 
(6) 0.562 dia. Holes, 7.00 dia BC",""
"015B0228WE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2280 Amps","","25.438 in.","","","19 in.","","3.605 in.","13.562 in.","15.875 in.","7.458 in.","9.708 in.","","10000 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.75 OD - 12 x 2.625 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.75 OD - 12 x 2.500, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.394 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 7.000 Dia. BC",""
"015B0228WR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2280 Amps","","7.438 in.","","","1 in.","","3.605 in.","13.562 in.","14.375 in.","6.621 in.","9.719 in.","","9400 ft.","32 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.75-12x3.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.75-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 7.000 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0228XK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2280 Amps","","20.43 in.","","","14 in.","","3.605 in.","13.945 in.","15.875 in.","7.461 in.","9.711 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.75 OD - 12 x 3.000 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.75 OD - 12 x 2.281, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.406 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.562 dia. Holes, 7.000 dia BC",""
"015B0250UD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2500 Amps","","21 in.","","","16 in.","","3.605 in.","13.397 in.","14.375 in.","7.521 in.","9.709 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.75 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.906 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Slotted Holes - 7.000 to 7.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0290EF","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2900 Amps","","12.938 in.","","","2.5 in.","","3.734 in.","13.312 in.","11.625 in.","7.672 in.","9.922 in.","","10000 ft.","38 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.500 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 2.375 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.438 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0290VW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2900 Amps","","8.75 in.","0 in.","","2.5 in.","","5.063 in.","13.562 in.","11.625 in.","7.656 in.","9.906 in.","","10000 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.375 USEABLE THD x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.234 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.438 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Holes - 7.375 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0290WM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2900 Amps","","8.75 in.","","","2.5 in.","","5.063 in.","13.562 in.","11.625 in.","7.656 in.","9.906 in.","","10000 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.375 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.438 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - on 7.375 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0290XE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Air to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","2900 Amps","","12.937 in.","","","9.25 in.","","5.568 in.","13.188 in.","11 in.","8.032 in.","9.782 in.","","","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.375 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.313 in.","Epoxy Coated Shield and Terminal Kit","(6) .563 Dia. Holes - on 8.250 Dia. BC","Air to air"
"015B0300YN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","27.375 in.","","","20.25 in.","","4.378 in.","14 in.","12.031 in.","7.148 in.","9.709 in.","","10000 ft.","87 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x3.500 x","Min Outside Diameter","Bottom Terminal Comments","2.00-12x2.900","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.127 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0300YR","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","19.5 in.","","","10 in.","","4.378 in.","16.5 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","88 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 4.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 4.375 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0300YS","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","26.5 in.","","","17 in.","","4.378 in.","16.5 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.125 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0330BW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","9.389 in.","","","2 in.","","4.38 in.","13.673 in.","12.01 in.","7.5 in.","9.762 in.","","10000 ft.","51 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12UN-2A x 2.125 USEABLE THD x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12UN-2A, 2.680 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.688 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - on 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330CJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","3300 Amps","","28.281 in.","","","21.469 in.","","4.378 in.","13.594 in.","12 in.","7.516 in.","9.704 in.","","10000 ft.","89 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.281 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 dia holes on 8.25 dia B.C.","Silver plated top terminal"
"015B0330CL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","28.313 in.","","","21.469 in.","","4.378 in.","13.562 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.500-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.500-12x2.625","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.687 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330CM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","23.625 in.","","","16.781 in.","","4.378 in.","13.562 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","82 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.500-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.500-12x2.625","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.687 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330UB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","7.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","13.276 in.","","","5.5 in.","","4.378 in.","13.599 in.","12.01 in.","7.438 in.","9.709 in.","","10000 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.680","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.141 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330UH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","13.281 in.","","","6.469 in.","","4.378 in.","13.594 in.","12 in.","7.516 in.","9.704 in.","","10000 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.625 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330UJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","23.406 in.","","","16 in.","","4.378 in.","13.594 in.","12 in.","7.516 in.","9.704 in.","","10000 ft.","79 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","Min.oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330VB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","7.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","23.276 in.","","","15.5 in.","","4.378 in.","13.599 in.","12.031 in.","7.148 in.","9.709 in.","","10000 ft.","79 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.688 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330WW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","6.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","28.281 in.","","","21.474 in.","","4.378 in.","13.599 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","88 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 2.375 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 2.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.687 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330XB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","Oil to Air","vertical/horizontal","","","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","24.25 in.","","","15.312 in.","","4.438 in.","15.125 in.","11.5 in.","7.25 in.","9.38 in.","","10000 ft.","90 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12 x 3.902, USABLE x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x4.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC",""
"015B0330YJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","18.276 in.","","","11.5 in.","","4.378 in.","13.599 in.","12.031 in.","7.148 in.","9.709 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12UN-2A x 2.125 USEABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.687 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.562 dia. Holes, 8.25 dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0330YP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","24.5 in.","","","16 in.","","4.377 in.","13.65 in.","12 in.","7.516 in.","9.712 in.","","10000 ft.","79 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.781 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC","Replaces Lapp B-82135-70"
