"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"015B0330YW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","29.5 in.","","","21 in.","","4.378 in.","13.65 in.","12 in.","7.151 in.","9.712 in.","","10000 ft.","89 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.250, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.156 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC",""
"015B0350YG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3500 Amps","","18.015 in.","","","10 in.","","4.378 in.","13.797 in.","12.031 in.","7.142 in.","9.703 in.","","10000 ft.","78 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.5-12 x 2.625 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.5-12 x 2.922","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.688 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 dia holes, 8.25 B.C.","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0360CF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3600 Amps","","16.125 in.","","","10 in.","","5.021 in.","27 in.","33.878 in.","14.594 in.","17.966 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .563 holes, (1) blade, spaced 1.75"" horiz and vert x","Min Outside Diameter","Bottom Terminal Comments","2""-11, British Straight Pipe Threads, 2.219 long","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.626 in.","Epoxy Coated Shield and Terminal Kit","No holes in flange",""
"015B0400UN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","7.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","23.5 in.","","","15 in.","","5.021 in.","14.781 in.","12.25 in.","7.188 in.","9.625 in.","","10000 ft.","123 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.688 in.","Epoxy Coated Shield and Terminal Kit","(4) .563 Dia. Holes - 8.250 Dia. BC","125 Deg C Application"
"015B0400VN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","13 in.","","","4 in.","","5.021 in.","14.781 in.","12.25 in.","7.188 in.","9.625 in.","","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.688 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.562 dia holes, 8.25 dia BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B0400WC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","8.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","4000 Amps","28 in.","","","19.5 in.","19.5 in.","5.021 in.","14.781 in.","12.25 in.","7.188 in.","9.625 in.","","10000 ft.","137 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.00, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.688 in.","Epoxy Coated Shield and Terminal Kit","(4) .563 Dia. Holes - 8.250 Dia. BC",""
"015B0410CH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4100 Amps","","19.947 in.","","","12 in.","","4.378 in.","13.928 in.","12.031 in.","7.148 in.","9.709 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.5-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.5-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.688 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 holes on 8.25 B.C",""
"015B0410CP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4100 Amps","","28.313 in.","","","21.469 in.","","4.378 in.","13.562 in.","12.01 in.","7.148 in.","9.709 in.","","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 2.375 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 2.625 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.687 in.","Epoxy Coated Shield and Terminal Kit","",""
"015B0410YZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","4100 Amps","","13.438 in.","","","5 in.","","4.378 in.","13.928 in.","12.031 in.","7.148 in.","9.709 in.","","10000 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.5-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.5-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.688 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 holes on 8.25 B.C",""
"015B0500XH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","5000 Amps","","16.719 in.","7.25 in.","","","","5.923 in.","16.781 in.","13.438 in.","7.035 in.","10.031 in.","","10000 ft.","103 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 4-0.562Holes x 1.750 In x 4 holes","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Dia. Holes - 9.250 Dia. BC","Tin plated contact surfaces"
"015B0500YV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","5000 Amps","","19 in.","10 in.","","10 in.","","6.78 in.","17.625 in.","13.438 in.","7.75 in.","10.531 in.","","10000 ft.","129 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.0-10x5.875, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","5.0-10x5.875, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 10.875 Dia. BC W/FLANGE ADAPTER.","SILVER plated contact surfaces"
"015B0500YW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","5000 Amps","","25.5 in.","15 in.","","","","5.923 in.","17.875 in.","13.438 in.","7.035 in.","10.031 in.","","10000 ft.","131 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x 6.00 x 4 holes","Min Outside Diameter","Bottom Terminal Comments","4.0-12x 4.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Dia. Holes - 9.250 Dia. BC",""
"015B0800YD","","6047","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","8000 Amps","","23 in.","","","10 in.","","9.875 in.","21.031 in.","17.562 in.","9.188 in.","12.656 in.","","10000 ft.","275 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.000 Smooth, Unplated x","Min Outside Diameter","Bottom Terminal Comments","(9) .500 - 13 holes per blade, (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.750 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Holes - 15.000 BC",""
"015B3300AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","7.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","13.281 in.","","","6.469 in.","","4.378 in.","13.594 in.","12 in.","7.516 in.","9.704 in.","","10000 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.378 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B3300AC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","7.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","28.281 in.","","","21.469 in.","","4.378 in.","13.599 in.","12 in.","7.521 in.","9.704 in.","","10000 ft.","89 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.281 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B3300XD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","6.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","28.281 in.","","","21.469 in.","","4.378 in.","13.599 in.","12 in.","7.521 in.","9.657 in.","","10000 ft.","89 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 2.375 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 2.688, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.281 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","125 Deg. C Insulation Class"
"015B3300YE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","13.281 in.","","","6.469 in.","","4.378 in.","13.594 in.","12 in.","7.516 in.","9.704 in.","","10000 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 2.375 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 2.688, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.780 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","125 Deg. C Insulation Class"
"015B3300YR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3300 Amps","","23.281 in.","","","16.475 in.","","4.378 in.","13.594 in.","12.031 in.","7.143 in.","9.704 in.","","10000 ft.","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.25-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.094 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes - 8.250 Dia. BC","125 Deg. C Insulation Class; Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015B5000CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","5000 Amps","","23.469 in.","14.5 in.","","15.5 in.","","5.923 in.","16.781 in.","13.438 in.","7.035 in.","10.031 in.","","10000 ft.","122 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 4-0.562Holes, 1.750 x 1.750 In, Tin-plated x 4 Holes","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.750x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(12) .688 Holes - 9.250 Dia. BC",""
"015B5000VV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","5000 Amps","","28.469 in.","19.5 in.","","20.5 in.","","5.923 in.","16.781 in.","13.438 in.","7.035 in.","10.031 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 h/b, 2 blds x 4 Holes","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.750 in.","Epoxy Coated Shield and Terminal Kit","(12) .688 dia holes, 9.25 B.C.","Tin Plated Terminals Top & Bottom"
"015D0030WD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","300 Amps","","14.187 in.","","","8.375 in.","","2.124 in.","12.438 in.","11.5 in.","6.938 in.","8.688 in.","","8100 ft.","13 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.5 Usable thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","0.500-13x1.438 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.641 in.","Epoxy Coated Shield and Terminal Kit","(4) .438 Holes - 4.750 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015G0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","4.0","15 kV","110 kV","10 kV","","","308 pfds.","0 pfds.","400 Amps","","","14.625 in.","10 in.","","10 in.","","3.219 in.","18.25 in.","14.643 in.","8.249 in.","9.999 in.","13.874 in.","3300 ft.","35 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875  Holes - 7.250 Dia. BC",""
"015G0400BB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","2.0","15 kV","110 kV","10 kV","","","322 pfds.","pfds.","400 Amps","","","14.625 in.","10 in.","","10 in.","","3.219 in.","17.875 in.","14.344 in.","7.938 in.","10.125 in.","13.5 in.","3300 ft.","32 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC","Tin Plated Top Terminal"
"015G0400BY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","4.0","15 kV","110 kV","10 kV","","","308 pfds.","0 pfds.","400 Amps","","","14.625 in.","10 in.","","10 in.","","3.219 in.","20.125 in.","14.344 in.","7.874 in.","9.624 in.","13.875 in.","3300 ft.","37 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x4.25 Usable thread x 12un-2a","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes - 7.250 Dia. BC",""
"015G0400CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","15 kV","110 kV","10 kV","","","564.8 pfds.","pfds.","400 Amps","","","26.265 in.","21.656 in.","","21.656 in.","","3.219 in.","17.875 in.","14.344 in.","7.938 in.","10.125 in.","13.517 in.","3300 ft.","38 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"015G0400DB","","","Contact Us","Contact Us","Contact Us","","Gray","","","","CSA","EEMAC","Glass Bowl","","0 to 30 deg. from vertical","Draw Lead","1.0","15 kV","110 kV","10 kV","","","373.2 pfds.","pfds.","400 Amps","","","14.625 in.","10 in.","","10 in.","","3.219 in.","20.688 in.","20.912 in.","10.751 in.","12.938 in.","16.328 in.","3300 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562, Tin-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","","Tin Plated Top Terminal"
"015G1200DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","15 kV","110 kV","10 kV","","","320 pfds.","pfds.","","1200 Amps","","16.875 in.","10 in.","","10 in.","","3.219 in.","17.875 in.","14.344 in.","7.947 in.","10.134 in.","","3300 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"015G1200DZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","15 kV","110 kV","10 kV","","","318 pfds.","0 pfds.","","1200 Amps","","16.89 in.","10 in.","","10 in.","","3.219 in.","19.938 in.","14.344 in.","8.257 in.","10.007 in.","","3300 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 4.250 Usable Thread,TP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A x 2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia Holes - 7.250 Dia. BC",""
"015G1200FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","15 kV","110 kV","10 kV","","","569 pfds.","pfds.","","1200 Amps","","28.515 in.","21.656 in.","","21.656 in.","","3.219 in.","17.875 in.","14.344 in.","7.938 in.","10.125 in.","","3300 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"015G1200FE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","565 pfds.","pfds.","","1200 Amps","","28.515 in.","21.656 in.","","21.656 in.","","3.219 in.","17.875 in.","14.344 in.","7.938 in.","10.125 in.","","3300 ft.","49 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.562 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 2.125 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC","SILVER PLATED TOP TERMINAL"
"015G2000GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","15 kV","110 kV","10 kV","","","449.3 pfds.","0 pfds.","","2000 Amps","","18.656 in.","10 in.","","10 in.","","4.12 in.","17.703 in.","14.312 in.","7.938 in.","10.313 in.","","3300 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC",""
"015G2000HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","15 kV","110 kV","10 kV","","","754.5 pfds.","0 pfds.","","2000 Amps","","30.25 in.","21.654 in.","","21.654 in.","","4.12 in.","17.702 in.","14.312 in.","7.938 in.","10.312 in.","","3300 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Slotted Holes - 7.250 Dia. BC",""
"015G4000LA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","15 kV","110 kV","10 kV","","","719 pfds.","pfds.","","4000 Amps","","19.5 in.","10 in.","","10 in.","","5.504 in.","19.875 in.","14.875 in.","8.859 in.","11.734 in.","","3300 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.000 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"015G4000MA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","15 kV","110 kV","10 kV","","","1234.3 pfds.","pfds.","","4000 Amps","","31.156 in.","21.656 in.","","21.656 in.","","5.504 in.","19.875 in.","14.781 in.","8.859 in.","11.734 in.","","3300 ft.","159 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"015G4000MC","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","734.9 pfds.","pfds.","","4000 Amps","","28.5 in.","21 in.","","21 in.","","5.504 in.","18.375 in.","14.781 in.","8.859 in.","11.734 in.","","3300 ft.","153 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3.5 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.5 OD - 12 x 2.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","",""
"015H0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","15 kV","110 kV","10 kV","","","308 pfds.","pfds.","400 Amps","","","14.625 in.","10 in.","","10 in.","","3.219 in.","17.875 in.","14.344 in.","7.874 in.","9.624 in.","13.5 in.","3300 ft.","35 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.250 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875  Holes - 7.250 Dia. BC",""
"015J0040AH","","W01B444BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Air to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","400 Amps","","12 in.","","","","","3.625 in.","10.625 in.","14.875 in.","6.062 in.","8.25 in.","","","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-0.75 OD - 16 x 1.938 In x 16un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-0.75 OD - 16 x 2.563, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC",""
"015J0048GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","475 Amps","","20 in.","","","16.5 in.","","3 in.","13.75 in.","14.25 in.","6.312 in.","8.25 in.","","5000 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes - 7.250 BC",""
"015J0060AA","","W01B063BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","3.375 in.","","","","","3.625 in.","10.938 in.","8.9 in.","6.25 in.","7.688 in.","6.343 in.","4700 ft.","10 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.625 I.D. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC",""
"015J0060AE","","W01B657BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","7.875 in.","","","","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","6.874 in.","7850 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 Holes - 6.000 BC",""
"015J0060AF","","W01B679BB","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","20 in.","","","16.5 in.","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","6.874 in.","7850 ft.","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x 12","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In, No LT; All porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.000 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0060AG","","W01B750BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","18.375 in.","","","17.75 in.","","3.734 in.","11.687 in.","14.5 in.","7 in.","8.437 in.","7.062 in.","8880 ft.","24 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.408 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC",""
"015J0060AT","","W01B652BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","8.375 in.","","","","","3.625 in.","11.688 in.","13.875 in.","7 in.","8.438 in.","7.063 in.","8880 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0060BB","","W1B748BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","4.75 in.","","","","","3.734 in.","11.688 in.","13.875 in.","7 in.","8.438 in.","7.093 in.","8880 ft.","14 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0060FT","","W1B1038BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","17 in.","","","13.5 in.","","3.09 in.","11.5 in.","14.25 in.","6.063 in.","8.25 in.","6.875 in.","7850 ft.","19 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - on 7.250 Dia. BC",""
"015J0060GB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","18.375 in.","","","13.5 in.","","3.09 in.","11.5 in.","14.25 in.","6.063 in.","8.25 in.","6.875 in.","7850 ft.","19 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In, Unplated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - on 7.250 Dia. BC",""
"015J0060SN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","4.75 in.","","","","","3.026 in.","11.688 in.","10.55 in.","6.5 in.","8.438 in.","7.093 in.","5880 ft.","10 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.750 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0060SP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","18.375 in.","","","17.75 in.","","3.026 in.","12.25 in.","12.66 in.","7.374 in.","9.312 in.","7.64 in.","9540 ft.","16 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.750 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120AK","","W01B796BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","7 in.","","","","","3.09 in.","10.937 in.","8.875 in.","6.25 in.","7.687 in.","","4700 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120AP","","W1B689BB","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","","","16.5 in.","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","","7850 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.0 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120AR","","W01B837BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","10.875 in.","","","5.5 in.","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","","7850 ft.","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.00 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120AX","","W01B786BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","","","17.75 in.","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","","7850 ft.","29 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC",""
"015J0120BC","","W01B759BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23.438 in.","","","17.75 in.","","3.734 in.","11.609 in.","16.375 in.","6.797 in.","8.234 in.","","7850 ft.","38 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.25 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120BH","","W01B799BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","26.688 in.","","","21 in.","","3.75 in.","11.5 in.","14.125 in.","6.812 in.","8.25 in.","","7800 ft.","37 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.062 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0120FC","","W1B1033BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","15.75 in.","","","","","3.09 in.","11.609 in.","14.25 in.","6.797 in.","8.234 in.","","7800 ft.","25 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.75, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.219 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.250 Dia. BC",""
"015J0120FK","","W01B147BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","16 in.","","","5 in.","","3.09 in.","11.5 in.","14.25 in.","6.813 in.","8.25 in.","","7850 ft.","24 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.00, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00 Dia. BC","Can be used as an air to air bushing as long as lower end is protected from weather."
"015J0120FN","","W01B148BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Air to Air","vertical/horizontal","","","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","16 in.","5 in.","5 in.","","","3 in.","17 in.","21.5 in.","12.312 in.","8.25 in.","","10000 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00 Dia. BC",""
"015J0120SQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23.017 in.","","","16.5 in.","","2.769 in.","12.546 in.","12.25 in.","7.546 in.","9.796 in.","","10000 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.5, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.769 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes - 7.250 Dia. BC","Min. oil 2.500 in. above porcelain for horizontal mounting,"
"015J0120SR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","25.875 in.","","","21 in.","","2.768 in.","12.547 in.","12.25 in.","7.547 in.","9.797 in.","","10000 ft.","32 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.875, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.093 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes - 7.250 Dia. BC",""
"015J0160GW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","1600 Amps","","18.906 in.","","","11.75 in.","","3.73 in.","15.969 in.","13.688 in.","6.782 in.","8.219 in.","","","39 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1 blade, (4) .562 dia holes SILVER PLATED x 4 holes","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 3.500","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 dia. Holes, 7.25 dia. BC",""
"015J0200AL","","W1B816BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","7.141 in.","","","","","3.733 in.","11.547 in.","9 in.","6.234 in.","7.672 in.","","4700 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.25, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0200AS","","W01B869BB","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.515 in.","","","16.5 in.","","3.734 in.","11.235 in.","14.625 in.","6.048 in.","8.235 in.","","3650 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0200BA","","W01B815BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","22.906 in.","","","17.75 in.","","3.73 in.","11.907 in.","13.75 in.","6.782 in.","8.219 in.","","7850 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.813","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .563 Holes-7.250 BC",""
