"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"015J0200BN","","W01B1009BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Air to Air","","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","15 in.","","","15 in.","","3.625 in.","10.875 in.","13.9 in.","6.062 in.","8.25 in.","","","33 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 dia. Holes, 7.25 dia. BC",""
"015J0200FH","","W01B841BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","12.625 in.","","","","","3.625 in.","13.812 in.","14.5 in.","6.5 in.","8.937 in.","","","34 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 4-0.562Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.812, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.625 Holes-7.25 BC",""
"015J0200FL","","W01B439BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Air to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.5 in.","6 in.","","23.5 in.","","3.625 in.","10.875 in.","13.875 in.","6.062 in.","8.25 in.","","3600 ft.","44 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC","Air to air"
"015J0200GY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.515 in.","","","16.5 in.","","4 in.","11.235 in.","14.625 in.","6.048 in.","8.235 in.","","3650 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0250FF","","W01B1007BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2500 Amps","","23.938 in.","","","11.75 in.","","3.625 in.","13.125 in.","14.875 in.","6.812 in.","8.25 in.","","","26 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1 blade, (4) .562 dia holes, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 5.312","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 7.25 Dia. BC","Replaces cable bushing"
"015J0250GC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2500 Amps","","23.969 in.","","","11.75 in.","","3.734 in.","13.094 in.","14.875 in.","6.782 in.","8.219 in.","","7850 ft.","34 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes, (1) blade, spaced 1.75"" horiz and vert, SP x 4 Holes","Min Outside Diameter","Bottom Terminal Comments","2.000-12 THREAD, 5.25 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.734 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 dia. Holes, 7.25 dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300AB","","W01B137BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Air to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","14.875 in.","","","","","7.468 in.","15.438 in.","20.5 in.","9.5 in.","11.438 in.","","10000 ft.","122 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 2.875 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.750 Slots -10.500 BC","Air circuit breaker"
"015J0300AM","","W1B827BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","9.219 in.","","","","","3.734 in.","13.094 in.","14.1 in.","6.781 in.","8.219 in.","","7850 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.438, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Lower terminal AL tin plated"
"015J0300AQ","","W1B686BB","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","25.073 in.","","","17.75 in.","","5.021 in.","12.114 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 3.000 USABLE THD, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300AY","","W1B48BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","9.219 in.","0 in.","","0 in.","","3.734 in.","13.094 in.","14.1 in.","6.781 in.","8.219 in.","","7850 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.438 USABLE THREAD, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting; Nitrile Gaskets"
"015J0300BS","","W1B051BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","13.761 in.","","","","","5.021 in.","12.989 in.","13.812 in.","6.364 in.","8.114 in.","","5400 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.369","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 9.500 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300CD","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","19.495 in.","","","10 in.","","5.021 in.","13.605 in.","13.812 in.","6.364 in.","8.239 in.","","5750 ft.","60 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 4.25 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 4.000 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"015J0300CF","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","6.134 in.","","","2.875 in.","","3.734 in.","12.803 in.","14.1 in.","5.991 in.","8.21 in.","","7850 ft.","38 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375 x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.5-13 on 2.82 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"015J0300FQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","25.073 in.","","","17.75 in.","","5.021 in.","12.114 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 2.875, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","125 Deg. C Insulation Class; Minimum oil level for horz. Mtg = 2.500"""
"015J0300FV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","3000 Amps","","18 in.","","","10.75 in.","","5.02 in.","12.234 in.","13.8 in.","6.359 in.","8.234 in.","","5750 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 3.000 USABLE THD, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots - 8.500 to 9.500 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300GQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","25.073 in.","","","17.75 in.","","5.021 in.","12.989 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.750 SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300HQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","26.5 in.","","","17.75 in.","","4.875 in.","13.062 in.","13.8 in.","6.438 in.","8.187 in.","","5750 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.75, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","3.0-12x6.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 8.50 Min. to 9.50 Max Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300SU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","23 in.","","","14.812 in.","","5.021 in.","12.63 in.","13.812 in.","6.359 in.","8.234 in.","","5750 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.500 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 HOLES 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0300UQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","3000 Amps","","17.62 in.","","","10 in.","","5.021 in.","12.505 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","53 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000 - 12UN- 2A 3.00 Usable Thread, SP x","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 4.750 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 slots on 8.5 to 9.5 dia B.C.","Min. oil level 2.50 in. above porcelain for horizontal mounting"
"015J0300UZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","23.188 in.","","","","","4.875 in.","13 in.","13.812 in.","6.375 in.","8.125 in.","","5400 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes per blade, (1) blade, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","2.5-12 x 2.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.75 dia. Holes, 8.844 dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0350AJ","","W1B687BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3500 Amps","","25.073 in.","","","17.75 in.","","5.021 in.","12.114 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","112 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots -8.50 to 9.50 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0350SV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3500 Amps","","25.25 in.","","","17.75 in.","","5.021 in.","13.063 in.","13.812 in.","6.359 in.","9.063 in.","","5750 ft.","119 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.00, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 holes -8.50 BC, with .750 C'Bore .250 Deep eq.","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0400AN","","W1B040BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","25.073 in.","","","17.75 in.","","5.021 in.","12.114 in.","13.812 in.","6.364 in.","8.114 in.","","5750 ft.","112 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0400AU","","W01B928BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","0 pfds.","","4000 Amps","","14.158 in.","","","","","6.566 in.","13.217 in.","13.5 in.","6.374 in.","8.217 in.","","5600 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4, Silver-plated x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.50 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Slots -10.875 to 11.250 BC",""
"015J0400BK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","24.683 in.","0 in.","","17 in.","","6.18 in.","19.067 in.","20.375 in.","8.068 in.","10.943 in.","","10000 ft.","244 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10 x 4.625 x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","4.0-10 x 3.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 10.875 Dia. BC",""
"015J0400BY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","15.125 in.","","","0 in.","","6.375 in.","14.063 in.","14.5 in.","7.062 in.","8.749 in.","","9000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(3) blades, (4) 0.562 dia holes sp 1.75 vert & horiz, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","4.0-10 x 5.375 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.000 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 10.875 to 11.250 Dia. BC",""
"015J0400EK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","20.761 in.","","","10 in.","","5.021 in.","13.114 in.","13.812 in.","6.364 in.","8.114 in.","","5400 ft.","118 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.000-10UN-2A, 3.875 USABLE SP x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","4.000-10UN-2A, 4.500 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Holes - 10.875 B.C.","125 Deg. C Insulation Class"
"015J0400EM","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","15.12 in.","0 in.","","0 in.","","5.021 in.","14.88 in.","13.812 in.","6.359 in.","8.202 in.","","5400 ft.","116 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.000-10UN-2A, 5.500 USABLE SP x","Min Outside Diameter","Bottom Terminal Comments","4.000-10UN-2A, 5.500 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"015J0500FE","","W01B423BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","Air to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","14.4 kV","","","pfds.","pfds.","","5000 Amps","","18.875 in.","","","18.875 in.","","5.188 in.","17.75 in.","17 in.","12 in.","13.75 in.","","","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 2.875 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x In, 1 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 8.50 MIN. to 9.50 MAX Dia. BC","125 Deg. C Insulation Class"
"015J0500FM","","W01B1026BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","5000 Amps","","31 in.","","","20.75 in.","","8 in.","15.125 in.","14 in.","6.125 in.","8.875 in.","","4000 ft.","194 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.0-10x5.25, SP x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","5.0-10UN-2A x 5.00 lg","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Hole on 10.875 Dia. BC",""
"015J0600AW","","W01B946BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","14.452 in.","0 in.","","0 in.","","9.013 in.","16.985 in.","13.688 in.","6.203 in.","9.641 in.","","4350 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.156, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Hole -13.750 Dia. BC","Viton gaskets"
"015J0600BZ","","W01B936BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","4.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","29.859 in.","17.75 in.","","17.75 in.","","9.013 in.","16.641 in.","13.688 in.","6.203 in.","9.641 in.","","4350 ft.","245 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.156, SP x x6.0","Min Outside Diameter","Bottom Terminal Comments","(6).688 hole blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes -13.750 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0600EA","","6394-001","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","11.74 in.","","","","","7.5 in.","17.69 in.","13.4 in.","7.42 in.","10.79 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(16).50-13 holes, (4) blades x 4 holes","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - 10.875 Dia. BC","This is equivalent to ABB Guelph Catalog # 6394-001"
"015J0600FW","","W01B1023BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","6000 Amps","","19.094 in.","","","","","9.01 in.","19.531 in.","17 in.","9.25 in.","12.062 in.","","10000 ft.","200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.000-10UN-2Ax 6.5 USABLE THD,SP x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","6.000-10UN-2Ax5.937 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Hole -12.750 Dia. BC",""
"015J0600SS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","17.5 in.","0 in.","","0 in.","","9.013 in.","19.531 in.","17 in.","9.312 in.","12.062 in.","","10000 ft.","215 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(20) .500-20UNF 0.75 DEEP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Hole -12.750 Dia. BC","Viton gaskets"
"015j0600st","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","24.5 in.","","","13.5 in.","","9.013 in.","17.125 in.","17 in.","9.307 in.","12.057 in.","","10000 ft.","262 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(20) .5-20 Tapped holes .75 deep Spaced 1.5"" apart, TP x","Min Outside Diameter","Bottom Terminal Comments","(20) .5-20 Tapped holes .75 deep Spaced 1.5"" apart","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.641 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Holes -12.750 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0600SU","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","28.25 in.","18 in.","","18 in.","","8.875 in.","16.375 in.","","5.968 in.","9.406 in.","","3300 ft.","245 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0 -10 x 6.156 x","Min Outside Diameter","Bottom Terminal Comments","(2)Grooves 5.5 Dia ID x 5.814 OD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","","MIN OIL LEVEL OF HOR.MTG =3.250"
"015J0700SC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","7000 Amps","","35.547 in.","21 in.","","21 in.","","10.171 in.","18.25 in.","13.75 in.","6.156 in.","9.375 in.","","4350 ft.","340 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","7.0-10x7.0, SP x","Min Outside Diameter","Bottom Terminal Comments","7.0-10x7.313","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes, 16.375 B.C.","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015J0700SW","","1B933BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","7000 Amps","","29.375 in.","17 in.","","17 in.","","10.171 in.","18.25 in.","13.75 in.","6.156 in.","9.375 in.","","4350 ft.","309 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-7 OD - 10 x 7 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.812 Holes 2.00x2.25 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes, 16.375 B.C.",""
"015J0800GZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","8000 Amps","","23.067 in.","","","10 in.","","10.171 in.","17.621 in.","17.562 in.","9.188 in.","12.656 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 4-0.563Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 9-0.5 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.750 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Holes - 15.000 BC",""
"015K0040AH","","W1B444","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","A","","Air to Air","vertical/horizontal","Bottom","","15 kV","110 kV","10 kV","","","pfds.","pfds.","","400 Amps","","12 in.","","","","","3.625 in.","10.625 in.","14.875 in.","6.062 in.","8.25 in.","","","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-0.75 OD - 16 x 1.938 In x 16un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-0.75 OD - 16 x 2.563, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC",""
"015K0060AA","","W01B063","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","600 Amps","","3.375 in.","","","","","3 in.","10.938 in.","8.9 in.","6.25 in.","7.688 in.","6.313 in.","4700 ft.","10 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC",""
"015K0060AE","","W01B657","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","7.875 in.","","","","","3 in.","11.5 in.","14.2 in.","6.812 in.","8.25 in.","6.875 in.","7850 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 id opening","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 Holes - 6.000 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0060AG","","W01B750","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","18.375 in.","","","17.75 in.","","3.734 in.","11.687 in.","14.5 in.","7 in.","8.437 in.","7.062 in.","8880 ft.","24 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.050 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.408 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0060AT","","W01B652","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","8.375 in.","","","","","3.625 in.","11.688 in.","13.875 in.","7 in.","8.438 in.","7.063 in.","8880 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0060BB","","W1B748","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","600 Amps","","","4.75 in.","","","","","3.734 in.","11.688 in.","13.875 in.","7 in.","8.438 in.","7.093 in.","8880 ft.","15 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 Holes-7.250 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0120AP","","W1B689","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","","","16.5 in.","","3.09 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","","7850 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.0 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0120AR","","W01B837","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","10.875 in.","0 in.","","0 in.","","3 in.","11.5 in.","14.312 in.","6.812 in.","8.25 in.","","7850 ft.","20 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.00 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0120AX","","W01B786","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23 in.","","","17.75 in.","","3 in.","11.5 in.","14.312 in.","6.813 in.","8.25 in.","","7850 ft.","29 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC","For Direct replacement only.;;"
"015K0120BC","","W01B759","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","23.438 in.","","","17.75 in.","","3.734 in.","11.609 in.","16.375 in.","6.797 in.","8.234 in.","","7850 ft.","38 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.250 USABLE THREAD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.25 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0120BH","","W01B799","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","26.688 in.","","","21 in.","","3.75 in.","11.5 in.","14.125 in.","6.812 in.","8.25 in.","","7800 ft.","37 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12 x 2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.062 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0120FK","","W01B147","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","1200 Amps","","16 in.","","","5 in.","","3.09 in.","11.5 in.","14.25 in.","6.813 in.","8.25 in.","","7850 ft.","24 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.00, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Dia. Holes - 6.00 Dia. BC","Can be used as an air to air bushing as long as lower end is protected from weather."
"015K0200FH","","W01B841","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","12.625 in.","","","","","3.625 in.","13.812 in.","14.5 in.","6.5 in.","8.937 in.","","","34 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 4-0.562Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.812, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.625 Holes-7.25 BC",""
"015K0200FL","","W01B439","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Air to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2000 Amps","","23.5 in.","6 in.","","23.5 in.","","3.625 in.","10.875 in.","13.875 in.","6.062 in.","8.25 in.","","3600 ft.","44 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-7.25 BC","Air to air"
"015K0250FF","","W01B1007","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","2500 Amps","","23.938 in.","","","11.75 in.","","3.625 in.","13.125 in.","14.875 in.","6.812 in.","8.25 in.","","","26 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1 blade, (4) .562 dia holes, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 5.312","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 7.25 Dia. BC","Replaces cable bushing"
"015K0300AM","","W1B827","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","9.219 in.","","","","","3.734 in.","13.094 in.","14.1 in.","6.781 in.","8.219 in.","","7850 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.438, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","Lower terminal AL tin plated"
"015K0300AQ","","W1B686","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","24.953 in.","","","17.75 in.","","5.021 in.","12.234 in.","13.812 in.","6.359 in.","8.234 in.","","5750 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 3.000 USABLE THD, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0300AY","","W1B48","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","9.219 in.","0 in.","","0 in.","","3.734 in.","13.094 in.","14.1 in.","6.781 in.","8.219 in.","","7850 ft.","23 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.438 USABLE THREAD, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.25 BC","125 Deg. C Insulation Class"
"015K0300BS","","W1B051","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","13.641 in.","","","","","5.021 in.","13.109 in.","13.812 in.","6.359 in.","8.234 in.","","5400 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).562 hole blade, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.369","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 9.500 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0400AN","","W1B040","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","24.953 in.","","","17.75 in.","","5.021 in.","12.234 in.","13.812 in.","6.359 in.","8.234 in.","","5750 ft.","112 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.5 to 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"015K0500FE","","W01B423","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Air to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","14.4 kV","","","pfds.","pfds.","","5000 Amps","","18.875 in.","","","18.875 in.","","5.188 in.","17.75 in.","17 in.","12 in.","13.75 in.","","","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 2.875 In, Silver-plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x In, 1 Thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 8.50 MIN. to 9.50 MAX Dia. BC","125 Deg. C Insulation Class"
"015K0600AW","","W01B946","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","14.452 in.","0 in.","","0 in.","","9.013 in.","16.61 in.","13.688 in.","6.203 in.","9.641 in.","","4350 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.156, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Hole -13.750 Dia. BC","VITON GASKETS"
"015W0400AB","","W7B949BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","15 kV","110 kV","9.5 kV","","","587.8 pfds.","pfds.","400 Amps","","","22.531 in.","17.75 in.","","17.75 in.","","3.219 in.","19.938 in.","14.375 in.","7.938 in.","12.813 in.","15.969 in.","10000 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Slots - 7.25 BC",""
