"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"015X1200AD","","W07B950","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","268 pfds.","pfds.","","1200 Amps","","19.375 in.","11.75 in.","","11.75 in.","","2.833 in.","21.75 in.","20.63 in.","10.742 in.","13.453 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.750 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes -7.25 BC",""
"015X1200AE","","W7B462","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","288 pfds.","pfds.","","1200 Amps","","28.281 in.","20.75 in.","","20.75 in.","","3.219 in.","17.719 in.","14.312 in.","7.938 in.","11.813 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.25 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. holes on 7.250 Dia. BC",""
"015X1200AF","","W17B109","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","265 pfds.","pfds.","","1200 Amps","","25.156 in.","17.75 in.","","17.75 in.","","3.219 in.","18.719 in.","14.312 in.","7.938 in.","12.812 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.250 USABLE THD x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. Slots on 7.250 Dia. BC",""
"015X1200US","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","316 pfds.","pfds.","","1200 Amps","","16.875 in.","10 in.","","10 in.","","3.219 in.","17.875 in.","14.375 in.","7.938 in.","10.125 in.","","3300 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots on 7.25 Dia.","Extra Length Upper Terminal"
"015X1600AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","","15 kV","110 kV","10 kV","","","546 pfds.","pfds.","","1600 Amps","","19.875 in.","11.75 in.","11.75 in.","","","3.125 in.","25.812 in.","20.938 in.","10.75 in.","18.63 in.","","10000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slots -7.25 BC",""
"015X2000AJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","vertical","","2.0","15 kV","110 kV","10 kV","","","628 pfds.","pfds.","","2000 Amps","","25.5 in.","17.75 in.","17.75 in.","","","3.125 in.","19.25 in.","14.062 in.","7.938 in.","12.81 in.","","10000 ft.","60 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slotted Holes - 7.250 Dia. BC",""
"015X2000AM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","2.0","15 kV","110 kV","10 kV","","","699 pfds.","pfds.","","2000 Amps","","29.125 in.","20.75 in.","20.75 in.","","","3.125 in.","19.75 in.","14.062 in.","7.938 in.","11.82 in.","","10000 ft.","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. Holes - 7.250 Dia. BC",""
"015X2000AP","","W17B466","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","vertical","Bottom","3.0","15 kV","110 kV","10 kV","","","598 pfds.","pfds.","","2000 Amps","","28.921 in.","17 in.","","21.375 in.","","3.219 in.","21.235 in.","20.62 in.","10.744 in.","12.494 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x4.125 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x4.0 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(3) .688 Slotted Holes - 7.000 - 7.250 dia. BC",""
"015X2000AZ","","W07B665","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","572 pfds.","pfds.","","2000 Amps","","24.5 in.","16.5 in.","","16.5 in.","","3.219 in.","17.5 in.","14.062 in.","7.937 in.","10.312 in.","","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 usable, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - on 7.250 Dia. BC",""
"015X2000RC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","","1.0","15 kV","110 kV","10 kV","","","571 pfds.","pfds.","","2000 Amps","","20.125 in.","11.75 in.","11.75 in.","","","3.125 in.","21.875 in.","14.062 in.","7.938 in.","15.44 in.","","10000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slotted Holes - 7.250 Dia. BC",""
"015X2000UA","","W07B663","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","FKD Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","15 kV","110 kV","10 kV","","","420 pfds.","pfds.","","","2000 Amps","17 in.","","10.25 in.","","10.25 in.","3.219 in.","17.187 in.","14.156 in.","7.922 in.","10.797 in.","","10000 ft.","51 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.25 in.","Epoxy Coated Shield and Terminal Kit","(3) .688 Holes - 5.75 BC, Spherical mounting surface","FKD Breaker Bushing"
"015X2000UC","","W07B689BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","15 kV","110 kV","10 kV","","","775 pfds.","pfds.","","2000 Amps","","35.125 in.","26.75 in.","","26.75 in.","","3.125 in.","18.25 in.","14.062 in.","7.931 in.","11.853 in.","","10000 ft.","71 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) - .625 Dia. Sloted Holes - 7.25 BC and 7.00 bc",""
"015X3000AI","","W7B918","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","420 pfds.","pfds.","","3000 Amps","","21 in.","11.75 in.","","11.75 in.","","4.699 in.","20.906 in.","20.469 in.","10.641 in.","13.515 in.","","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 4.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia.  10.875 BC",""
"015X3000RG","","W07B465","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","810 pfds.","pfds.","","3000 Amps","","30.375 in.","21 in.","","21 in.","","5.062 in.","21.062 in.","20 in.","10.625 in.","13.624 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 9.250 Dia. BC","Short sight glass."
"015X4000UB","","W17B991","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","1316 pfds.","pfds.","","4000 Amps","","36.75 in.","26.75 in.","","26.75 in.","","6.125 in.","24.312 in.","23.406 in.","12 in.","15.187 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12 x 4.125 x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","4.0-10 x 5.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - .625 Holes - 10.875 BC",""
"025B0045BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","Oil to Air","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","450 Amps","","20.625 in.","","","","","3 in.","14.375 in.","19.625 in.","","11.88 in.","","","26 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments",".750 x 16un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025B0060CT","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","600 Amps","","19.532 in.","","","17.375 in.","","4.12 in.","14.156 in.","17 in.","8.406 in.","10.031 in.","","3300 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-0.75 OD - 16 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B0060CV","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","600 Amps","","19.532 in.","","","17.375 in.","","4.12 in.","14.156 in.","17 in.","8.406 in.","10.031 in.","","3300 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.500 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-0.5 OD - 13 x 1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B0100BM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1000 Amps","","24.657 in.","18.875 in.","0 in.","18.875 in.","","4.12 in.","14.156 in.","17.75 in.","8.406 in.","10.031 in.","","3300 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 2.500 USABLE THREAD x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.000-14UN, 1.125 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - 7.000 Dia. BC",""
"025B0100BN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1000 Amps","","19.562 in.","","","","","4.12 in.","14.25 in.","17 in.","8.562 in.","10.142 in.","","3300 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.0-14x1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - 7.000 Dia. BC",""
"025B0140BK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","0 pfds.","0 pfds.","","1400 Amps","","19.656 in.","0 in.","","13.875 in.","","4.12 in.","14.156 in.","17.75 in.","8.406 in.","9.906 in.","","3300 ft.","49 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 X 2.375 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.25-12 X 1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 7.000 Dia. BC",""
"025B0140BP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1400 Amps","","24.657 in.","","","16.5 in.","","4.12 in.","14.156 in.","17 in.","8.406 in.","10.031 in.","","3300 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.5 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.25-12x1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 7.000 Dia. BC",""
"025B0140EB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1400 Amps","","14.437 in.","","","8.75 in.","","4.12 in.","14.25 in.","17 in.","8.517 in.","10.142 in.","","3300 ft.","49 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.25-12x1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 dia holes, 7.0 B.C.",""
"025B0290BS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","2900 Amps","","16.688 in.","6.75 in.","","6.75 in.","","5.938 in.","15.562 in.","17.125 in.","9.906 in.","12.156 in.","","9000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.375 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.438","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .563 Holes - 8.250 Dia. BC",""
"025B0290DP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","IEEE","RJ/LCRJ","","Oil to Oil","vertical/horizontal","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","2900 Amps","","12.937 in.","","","","","5.938 in.","13.188 in.","13.625 in.","8.125 in.","9.88 in.","","","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.313 in.","Epoxy Coated Shield and Terminal Kit","(6) .500 Dia. Holes - on 8.250 Dia. BC","Oil to Oil"
"025B0290GT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","2900 Amps","","24.688 in.","6.75 in.","","6.75 in.","","4.893 in.","15.562 in.","17.125 in.","9.906 in.","12.156 in.","","6000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.375 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.438","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.313 in.","Epoxy Coated Shield and Terminal Kit","(6) .563 Holes - 8.250 Dia. BC",""
"025B0300DI","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","Oil to Air","vertical","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","29.5 in.","","","20.875 in.","","6.5 in.","20 in.","26 in.","13.25 in.","16.25 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.625 Tin Plated x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","3.0-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.375 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 10.250 Dia. BC",""
"025B0300DU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","29.406 in.","","","17.75 in.","","6.695 in.","20.469 in.","22.75 in.","12 in.","15.344 in.","","10000 ft.","207 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.625 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","3.0-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 10.250 Dia. BC","125 Deg. C APPLICATION"
"025B0300GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","0 pfds.","0 pfds.","","3000 Amps","","16 in.","","","7.375 in.","","6.695 in.","20.094 in.","22.75 in.","12 in.","15.344 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","3-12UN-2A","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","","125C CONTINUOUS CURRENT"
"025B0400CM","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical","Draw Lead","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","400 Amps","","","10.625 in.","","","","","3.09 in.","15.108 in.","20.625 in.","9.218 in.","10.968 in.","9.906 in.","8600 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.625 x","Min Outside Diameter","Bottom Terminal Comments","Tube ID 1.625","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B0550AH","","","Contact Us","June 1,2012","Contact Us","","Gray","","","","","RJ","","","","","","25 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025B0550BV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ","","","","","1.0","25 kV","kV","kV","","","pfds.","pfds.","","5500 Amps","","","19.5 in.","19.5 in.","","","","","26 in.","","","","10000 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","","Stainless steel fill plug"
"025B0550CB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","25.437 in.","19.5 in.","","19.5 in.","","8.626 in.","21.375 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","261 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.562Holes, 1.750 x 1.750, .500 in thick x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 3.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.188 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 holes on 13.25 dia B.C.","125 Deg. C Application"
"025B0550DV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","25.438 in.","19.5 in.","","19.5 in.","","8.626 in.","23.687 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","266 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-5.375 OD x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 3.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.666 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Holes - 13.25 B.C.","125 DEG C INSULATION"
"025B0550DX","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","9.438 in.","","","3.75 in.","","8.626 in.","23.687 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-5.375 OD x 5.875 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 3.5 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.666 in.","Epoxy Coated Shield and Terminal Kit","","125 DEG C APPLICATION"
"025B0550GU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","30.313 in.","16.5 in.","","14.463 in.","","8.625 in.","23.687 in.","23.875 in.","11.75 in.","16.125 in.","","10000 ft.","275 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-5.375 OD x 5.875 in, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-5.5 OD - 12 x 5.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.188 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 13.25 B.C.","125 DEG C APPLICATION"
"025B0750AX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","Oil to Air","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","25.5 in.","","","19.75 in.","","10.188 in.","21 in.","17 in.","9 in.","12.44 in.","","3300 ft.","420 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-6.875 OD x - In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 4.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.125 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025B0750BF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","25.562 in.","","","19.75 in.","","10.171 in.","19.563 in.","16 in.","8.125 in.","12.375 in.","","3300 ft.","315 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.625Holes x - In, Tin-plated x 6 holes","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 4.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025B0750BG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","30.187 in.","19.875 in.","","19.875 in.","","10.171 in.","21.188 in.","17.875 in.","8.25 in.","12.5 in.","","3300 ft.","320 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-6.875 OD x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-7 OD - 12 x 4.844, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.750 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025B0750EC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","29.5 in.","","","19.75 in.","","10.171 in.","22.563 in.","22.75 in.","12.156 in.","15.375 in.","","10000 ft.","345 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.625Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.562 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 dia holes on 15.0 B.C.",""
"025B0750ED","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","25.5 in.","","","19.75 in.","","10.171 in.","22.563 in.","21.75 in.","11 in.","15.375 in.","","10000 ft.","337 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.625Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 4.750 BC, Silver Plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B0750EP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","14.625 in.","","","8.812 in.","","10.171 in.","19.563 in.","16 in.","8.125 in.","12.375 in.","","3300 ft.","247 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .625 holes per blade, (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13 tap holes on 4.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025B0820DC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","8200 Amps","","29.187 in.","16.5 in.","","16.5 in.","","10.17 in.","21.375 in.","27 in.","12.906 in.","16.125 in.","","10000 ft.","295 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.562Holes, 1.750 x 1.750 In x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC","FKM Gaskets"
"025B0820DD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","8200 Amps","","21.688 in.","12 in.","12 in.","8.75 in.","","9.875 in.","25.625 in.","27 in.","10.812 in.","16.125 in.","","10000 ft.","300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .625 holes per blade, (2) blades x 6 Holes","Min Outside Diameter","Bottom Terminal Comments","(6) .562 holes spaced 1.75"" horiz and vert, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.562 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC","125 Deg. C Insulation Class"
"025B1000CS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","10000 Amps","","25.563 in.","","","18.5 in.","","12.5 in.","23.75 in.","18 in.","9.063 in.","23.688 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","9.875"" DIA SMOOTH & SILVER PLATED x","Min Outside Diameter","Bottom Terminal Comments","12-0.75""-10-2B THRU HOLES, SILVER PLATED","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.812 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B1000DS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","10000 Amps","","25.563 in.","","","18.5 in.","","13.312 in.","17.312 in.","18 in.","9.125 in.","12.062 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.625Holes, 1.563 x 1.750 In x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Flat- (12) 0.75-10 on 7.5 BC, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.812 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC","NONE"
"025B1200CV","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","13.062 in.","7.25 in.","","7.25 in.","","16.188 in.","17.438 in.","17.375 in.","9.25 in.","12.063 in.","","4600 ft.","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .625 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(12) .75-10 on 8.5 b.c., SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.688 in.","Epoxy Coated Shield and Terminal Kit","",""
"025B1200DE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","17.125 in.","6.75 in.","","6.75 in.","","13.5 in.","20.188 in.","23 in.","12 in.","14.94 in.","","10000 ft.","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688 holes per blade, (4) blades x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(8) .688 holes per blade, (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC",""
"025B1200DM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","25.562 in.","","","19.75 in.","","15.062 in.","17.438 in.","18.594 in.","9.125 in.","","","3800 ft.","659 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .625 h/b (4) b x 12 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(12) .75-10 on 8.5 b.c.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.750 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - on 21.000 Dia. BC",""
"025B1200DY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","29.25 in.","19.5 in.","","19.5 in.","","13.471 in.","20.375 in.","22.312 in.","10.813 in.","15.125 in.","","10000 ft.","477 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x 1.750 In, Silver-plated x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x1.750 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC","125 DEG C APPLICATION"
"025B1200EL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","17.125 in.","6.75 in.","","6.75 in.","","13.471 in.","20.188 in.","22.312 in.","12 in.","14.938 in.","","10000 ft.","407 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC","Viton Gaskets"
"025B1250DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","6.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12500 Amps","","29.25 in.","19.5 in.","","16.25 in.","","13.5 in.","20.375 in.","22.312 in.","12.187 in.","15.125 in.","","10000 ft.","500 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In, Silver-plated x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 holes, 18.50 B.C.",""
"025B1300DF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","13000 Amps","","34 in.","","","21.75 in.","","16 in.","19 in.","21.031 in.","10.5 in.","14.937 in.","","9300 ft.","790 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(8).562h/b (4)b x 8 holes","Min Outside Diameter","Bottom Terminal Comments","(8) .562h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 slots on 22.000 BC",""
"025B1350BC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","13500 Amps","","22.688 in.","","","12.5 in.","","16.19 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","10000 ft.","683 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(14) .688 h/b (4) b x 14 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(10) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.500 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 21.000 Dia. BC",""
"025B1350EJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","13500 Amps","","25.562 in.","","","19.75 in.","","15.513 in.","17.438 in.","18.594 in.","9.125 in.","12.188 in.","","3800 ft.","659 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .625 h/b (4) b x","Min Outside Diameter","Bottom Terminal Comments","(12) .75-10 on 8.5 b.c.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 holes, 21.0 B.C.",""
"025B1350EM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","13500 Amps","","17.125 in.","6.75 in.","","6.75 in.","","13.312 in.","20.188 in.","22.312 in.","12 in.","14.938 in.","","10000 ft.","445 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes 1.750x1.750 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC","FKM Seals"
"025B1600DB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","16000 Amps","","17.126 in.","","","3.75 in.","","15.514 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","10000 ft.","617 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes, 1.750 x 1.750 In x 14 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.815 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - on 21.000 Dia. BC","125 DEG C APPLICATION"
"025B1600GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","16000 Amps","","37.5 in.","21 in.","","21 in.","","15.514 in.","20.812 in.","23.125 in.","10.624 in.","14.937 in.","","8400 ft.","852 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4)blades(14).688holes,1.750x10.5 eq sp x","Min Outside Diameter","Bottom Terminal Comments","(2) blades(6).688 holes per blade,2.25x5.00 eq sp","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 dia holes on a 22.50 dia B.C.","125 C INSULATION CLASS"
"025B1800BR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","18000 Amps","","17.126 in.","3.875 in.","","3.875 in.","","16.188 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","10000 ft.","617 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes, 1.750 x 1.750 In x 12 holes","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - on 21.000 Dia. BC",""
"025B1800BT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","18000 Amps","","22 in.","9.375 in.","","12.5 in.","","16.5 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","8400 ft.","680 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes, 1.750 x 1.750 In, Silver-plated x 14 holes","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10- Holes 1.750x1.750 In, Un-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - on 21.000 Dia. BC",""
"025B1800GR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","18000 Amps","","37.25 in.","21 in.","","21 in.","","15.514 in.","20.812 in.","23.125 in.","10.624 in.","14.937 in.","","8400 ft.","852 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes, 1.75 x 1.75 In, Silver-plated, 1.750x10.5 eq sp x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes 1.75x1.75 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 dia holes on a 22.50 dia B.C.","NONE"
"025B2000EK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","20000 Amps","","16.563 in.","","","7 in.","","15.514 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","10000 ft.","611 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 h/b (4) b x","Min Outside Diameter","Bottom Terminal Comments","(10) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 holes, 21.0 B.C.",""
"025B2000GC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","20000 Amps","","24.48 in.","","","10 in.","","16.605 in.","20.87 in.","23.125 in.","10.968 in.","15.281 in.","","10000 ft.","698 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(12) .688 holes per blade, (2) blades, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.500 in.","Epoxy Coated Shield and Terminal Kit","ROLL ON FLANGE","NONE"
"025B2200DX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","22000 Amps","","16.563 in.","7 in.","","3.875 in.","","15.594 in.","20.312 in.","23.125 in.","10.624 in.","14.937 in.","","10000 ft.","613 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x 1.750 In, Silver-plated x 14 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x1.750 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.815 in.","Epoxy Coated Shield and Terminal Kit","ROLL ON FLANGE",""
"025B2200DZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","22000 Amps","","19 in.","7 in.","","7 in.","","15.514 in.","20.812 in.","23.125 in.","10.624 in.","14.937 in.","","8400 ft.","645 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4)blades(14).688holes,1.750x10.5 eq sp x","Min Outside Diameter","Bottom Terminal Comments","(2) blades(10).688 holes per blade,1.75x7.0 eq sp","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 dia holes on a 22.50 dia B.C.",""
"025B2200GS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","22000 Amps","","19 in.","7 in.","","7 in.","","15.514 in.","20.812 in.","23.125 in.","10.624 in.","14.937 in.","","5000 ft.","645 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x 1.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x1.75 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.815 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 Slots - 22.5 BC",""
