"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"025B2300GP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","23000 Amps","","19 in.","","","7 in.","","16.688 in.","20.812 in.","23.125 in.","10.624 in.","14.937 in.","","5000 ft.","645 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x 1.750 In x 14 holes","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.815 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 HOLES - 22.500 Dia. BC","125 DEG C APPLICATION"
"025B5500AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","29.187 in.","19.5 in.","","19.5 in.","","8.626 in.","21.375 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.562Holes x 1.75 In, Silver-plated x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes x1.75 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.666 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Holes - 13.250 Dia. BC","125 DEG C APPLICATION"
"025D0750AX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","25.5 in.","","","19.75 in.","","10.188 in.","21 in.","17 in.","9 in.","12.438 in.","","3300 ft.","420 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.875 smooth x","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13 tap holes on 4.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.125 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025D0750BF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","25.562 in.","","","19.75 in.","","10.188 in.","19.563 in.","16 in.","8.125 in.","12.375 in.","","3300 ft.","315 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .625 holes per blade, (4) blades x 6 holes","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13 tap holes on 4.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.595 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC",""
"025D0820DC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","8200 Amps","","29.187 in.","16.5 in.","","16.5 in.","","10.17 in.","21.375 in.","27 in.","12.906 in.","16.125 in.","","10000 ft.","295 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).562h/b (2) bld x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(6) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.079 in.","Epoxy Coated Shield and Terminal Kit","(8) .750 Dia. Holes - 15.000 Dia. BC","125 Deg. C Insulation Class; Viton Gaskets"
"025D5500AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","29.187 in.","16.5 in.","","19.5 in.","","8.666 in.","21.375 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).562h/b (2) bld x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(6) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Holes - 13.250 Dia. BC","125 Deg. C Insulation Class"
"025J0060AE","","W01B659BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Draw Lead","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","8.375 in.","","","","","3.09 in.","14 in.","20.625 in.","9.313 in.","10.75 in.","9.375 in.","4850 ft.","18 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2, Un-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.217 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.000 BC",""
"025J0060AL","","W01B658BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","18.374 in.","","","17 in.","","3.09 in.","14 in.","20.625 in.","9.313 in.","10.75 in.","9.375 in.","4850 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.000 BC",""
"025J0060AP","","W01B654BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","25 kV","110 kV","16 kV","","","0 pfds.","0 pfds.","600 Amps","","","8.063 in.","0 in.","","0 in.","","3.605 in.","14.625 in.","20.5 in.","9.937 in.","11.375 in.","10.024 in.","6000 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.563 Holes-7.250 BC",""
"025J0060AV","","W01B438BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","18.375 in.","0 in.","","17 in.","","3.09 in.","14 in.","20.625 in.","9.312 in.","10.75 in.","9.375 in.","4850 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.217 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.625 Holes-7.250 BC","Horz. Mtg = 3.250 Minimum Oil Level"
"025J0100MM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1000 Amps","","18.5 in.","","","13.25 in.","","3.625 in.","17.75 in.","23.75 in.","10.375 in.","12.875 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes, (1) blade, spaced 1.75"" horiz and vert x 4 holes","Min Outside Diameter","Bottom Terminal Comments","1.125"" Dia smooth, w/groove","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 7.250 Dia. BC",""
"025J0120AD","","W01B655BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","12.938 in.","","","0 in.","","3.734 in.","14.718 in.","23.106 in.","9.906 in.","11.343 in.","","6000 ft.","29 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.844, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC","Minimum oil level for horz. Mtg = 3.250"""
"025J0120BQ","","W01B1029","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","Oil to Air","vertical","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","21 in.","","","11.75 in.","","3.125 in.","17.438 in.","20.5 in.","9.625 in.","11.063 in.","","6000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x5.125 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.250 Dia. BC",""
"025J0120MJ","","W1B655BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","11.375 in.","","","","","3.605 in.","14.562 in.","20.5 in.","9.563 in.","11 in.","","5800 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Holes - 7.250 Dia. BC",""
"025J0120SD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","26.062 in.","","","17 in.","","3.09 in.","14.125 in.","20.625 in.","9.313 in.","10.75 in.","","4850 ft.","36 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.217 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625  Holes-6.000 BC",""
"025J0200AF","","W1B818BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","2000 Amps","","22.697 in.","11 in.","","11 in.","","4.378 in.","14.928 in.","20.5 in.","8.896 in.","11.24 in.","","10000 ft.","82 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 2.500, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x4.281","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.125 in.","Epoxy Coated Shield and Terminal Kit","(6).562 Holes-9.5 BC",""
"025J0200AJ","","W01B109BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Air to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","2000 Amps","","19.875 in.","","0 in.","19.875 in.","0 in.","6.309 in.","17.75 in.","26 in.","","13.031 in.","","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Slots - 9.5 Dia. BC","AIR TO AIR APPLICATIONS"
"025J0300AG","","W1B876BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","14.948 in.","","","","","5.021 in.","15.489 in.","21.75 in.","9.739 in.","11.489 in.","","5750 ft.","54 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.00, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade, 1.000 thick, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots -8.50 to 9.50 BC",""
"025J0300BH","","W01B1020BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","28.5 in.","","","16 in.","","4.875 in.","24.5 in.","41.375 in.","18.5 in.","20.5 in.","","","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 2.875 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.625 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.625 Slots -9.00 to 10.00 Dia. BC","125 Deg. C Insulation Class"
"025J0300MK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","27.209 in.","","","","","3.734 in.","17.791 in.","23.75 in.","10.416 in.","12.916 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes, (1) blade, spaced 1.75"" horiz and vert x","Min Outside Diameter","Bottom Terminal Comments","1.75"" dia smooth, 5.75"" long","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Holes - 7.250 Dia. BC",""
"025J0300ML","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","19.25 in.","0 in.","","0 in.","","3.625 in.","17.75 in.","23.75 in.","10.375 in.","12.875 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes per blade, (1) blade x","Min Outside Diameter","Bottom Terminal Comments","1.75"" dia smooth, 5.75"" long","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 7.250 Dia. BC",""
"025J0300MP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","A","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","21.5 in.","","","","","4.875 in.","24.5 in.","41.375 in.","18.5 in.","20.5 in.","","10000 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 2.875 USABLE THD SP x","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 3.750 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.625 Slots -9.00 to 10.00 Dia. BC","125 Deg. C Insulation Class"
"025J0450AM","","1B560BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4500 Amps","","16.875 in.","","","2 in.","","6 in.","18.687 in.","22 in.","10.312 in.","14 in.","","8600 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.875Holes x 1.750 In x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 3-.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes-10.875 BC",""
"025J0450BG","","W01B568BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4500 Amps","","34.922 in.","","","21 in.","","6.953 in.","19.891 in.","32 in.","12.172 in.","15.016 in.","","10000 ft.","219 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In, Silver-plated x 6 holes","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.250 in.","Epoxy Coated Shield and Terminal Kit","",""
"025J0500BU","","W01B554BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5000 Amps","","23.922 in.","10 in.","","10 in.","","7 in.","19.891 in.","32 in.","12.172 in.","15.016 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688h/b (4)bld SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.625 Holes-10.875 BC",""
"025J0600BD","","W01B913BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical","Bottom","4.0","25 kV","170 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","30.968 in.","17 in.","","17 in.","","9.141 in.","19.657 in.","21.906 in.","9 in.","11.813 in.","","3300 ft.","280 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-6 OD - 10 x 6.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x2.250 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .812 Holes-13.750 BC","NONE"
"025J0600BJ","","W01B926","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","16.874 in.","0 in.","","0 in.","","9.141 in.","18.657 in.","21.906 in.","9 in.","11.813 in.","","3300 ft.","197 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-6 OD - 10 x 6 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x2.250 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Hole -13.750 Dia. BC",""
"025J0600BN","","W01B565BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","34.609 in.","21 in.","","21 in.","","8.111 in.","20.829 in.","32 in.","12.422 in.","16.141 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.438 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 14.250 Dia. BC","125 DEG C APPLICATION"
"025J0600HV","","W1B586BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical","Bottom","1.0","25 kV","170 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","35.032 in.","20.75 in.","","20.75 in.","","9.141 in.","18.468 in.","21.906 in.","9 in.","11.5 in.","","3300 ft.","295 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.125 x","Min Outside Diameter","Bottom Terminal Comments","(9) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .812 dia holes, 13.750 dia B.C.",""
"025J0600HX","","2B571BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","170 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","28.188 in.","18 in.","","18 in.","","9.141 in.","18.687 in.","21.906 in.","8.984 in.","11.484 in.","","3300 ft.","245 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(2) grooves 5.5 dia ID X 5.814 OD X 3.00 centers, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) grooves 5.5 dia ID X 5.814 OD X 3.00 centers","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - 13.750 Dia. BC","min oil level for horz. Mtg. = 3.250"""
"025J0600SE","","W01B921BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","170 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","41.25 in.","27.25 in.","","26.75 in.","","9.141 in.","18.5 in.","21.906 in.","9 in.","11.5 in.","","3300 ft.","325 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.625 x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes-13.750 BC",""
"025J0700BM","","W01B1022BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","Oil to Air","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7000 Amps","","32.75 in.","0 in.","","22 in.","","9.438 in.","22.5 in.","25.5 in.","11 in.","13.75 in.","","9400 ft.","341 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","7.0-10x7.0 x","Min Outside Diameter","Bottom Terminal Comments","7.0-10x7.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.438 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Dia. Hole on 14.250 Dia. BC",""
"025J0750AN","","W1B595BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","35.109 in.","21 in.","","21 in.","","9.141 in.","19.953 in.","31.734 in.","12.422 in.","15.266 in.","","10000 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes-14.25 BC",""
"025J0750BK","","W1B566BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","16.625 in.","0 in.","","0 in.","","8.111 in.","18.688 in.","21.312 in.","10.312 in.","14 in.","","8600 ft.","184 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes-14.25 BC",""
"025J0800AY","","W1B592BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","8000 Amps","","34.375 in.","17.75 in.","","17.75 in.","","11.073 in.","18.313 in.","21.281 in.","10.344 in.","13.625 in.","","7600 ft.","448 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .812holes (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.25 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes on 17.375 BC",""
"025J0950BL","","W01B563BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","9500 Amps","","36.832 in.","","","21 in.","","12 in.","20.73 in.","32 in.","12.417 in.","15.855 in.","","10000 ft.","581 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole (2) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.250 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.000 BC",""
"025J1200AS","","W1B562BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","17.734 in.","","","2 in.","","12.103 in.","18.579 in.","21.125 in.","10.297 in.","13.766 in.","","10000 ft.","321 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x 10 Hole Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.438 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.000 BC",""
"025J1200BB","","W1B571BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","44.578 in.","27 in.","","27 in.","","14.163 in.","20.672 in.","32 in.","12.421 in.","15.859 in.","","10000 ft.","770 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-21.0 BC",""
"025J1200BS","","W01B986BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","Oil to Air","vertical","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","","21 in.","","","","","","30.875 in.","","","","","600 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) .875 Slots - 21.000 Dia. BC",""
"025J1200BW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","37.391 in.","21 in.","","21 in.","","14.152 in.","20.672 in.","32 in.","12.421 in.","15.859 in.","","10000 ft.","608 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-21.0 BC",""
"025J1200SC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","37.391 in.","21 in.","","21 in.","","14.152 in.","20.672 in.","32 in.","12.421 in.","15.859 in.","","10000 ft.","595 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.75 x 1.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.75x2.25 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-21.0 BC","Viton Gaskets; Copper/Copper alloy current carrying parts"
"025J1420BF","","W1B572BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","14200 Amps","","38.547 in.","21 in.","","21 in.","","14.163 in.","20.703 in.","31 in.","12.422 in.","15.89 in.","","10000 ft.","706 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(6).688 holes per blade, (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 dia holes, 21.0 B.C.","Viton Gaskets"
"025J1420BY","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","14200 Amps","","26.579 in.","10 in.","","10 in.","","14.152 in.","20.671 in.","32 in.","12.42 in.","15.858 in.","","10000 ft.","515 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 holes per blade, (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"025K0060AE","","W01B659","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","8.375 in.","","","","","3 in.","14 in.","20.7 in.","9.312 in.","10.75 in.","4.625 in.","4850 ft.","18 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.000 BC",""
"025K0060AL","","W01B658","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","18.374 in.","","","17 in.","","3 in.","14 in.","20.625 in.","9.313 in.","10.75 in.","9.375 in.","4850 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.625 Holes-6.000 BC",""
"025K0060AP","","W1B654","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","25 kV","170 kV","16 kV","","","pfds.","pfds.","","600 Amps","","8.375 in.","0 in.","","0 in.","","3.625 in.","14.312 in.","20.5 in.","9.625 in.","11.06 in.","9.688 in.","6000 ft.","18 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC",""
"025K0060AV","","W01B438","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","600 Amps","","","18.374 in.","0 in.","","17 in.","","3.09 in.","14 in.","20.625 in.","9.312 in.","10.75 in.","9.375 in.","4850 ft.","22 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.000 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.625 Holes-7.250 BC","Horz. Mtg = 3.250 Minimum Oil Level"
"025K0120AD","","W01B655","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","12.938 in.","","","0 in.","","3.605 in.","14.718 in.","23.106 in.","9.906 in.","11.343 in.","","6000 ft.","29 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.125, usable x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x3.938, usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.562 Holes-7.250 BC","Minimum oil level for horz. Mtg = 3.250"""
"025K0120BQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Oil to Air","vertical","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","1200 Amps","","21 in.","","","11.75 in.","","3.125 in.","17.438 in.","20.5 in.","9.625 in.","","","6000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500 x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Dia. Holes - 7.250 Dia. BC",""
"025K0200GT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","","","","","25 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025K0200GV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","","","","1.0","25 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025K0315GC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3150 Amps","","","","","","","","","","","","","","99 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-10.875 BC","125 Deg. C Insulation Class"
"025K0400GH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4000 Amps","","","","","","","","","","","","","","195 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12).875 Holes-11.50 BC","Hydrogen to Air application"
"025K0400GX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4000 Amps","","","","","","","","","","","","","","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-11.50 BC","Hydrogen to Air generator bushing"
"025K0420GD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4200 Amps","","","","","","","","","","","","","","133 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-11.50 BC","125 Deg. C Insulation Class"
"025K0450BG","","W01B568","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4500 Amps","","34.922 in.","","","21 in.","","6.953 in.","19.704 in.","32 in.","12.172 in.","15.016 in.","","10000 ft.","219 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (4) bld x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.250 in.","Epoxy Coated Shield and Terminal Kit","",""
"025K0600HG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","","15.875 in.","","","","","","","","","","","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) - .875 Holes - 16.50 BC","Hydrogen to Air generator bushing with gas tube"
"025K0600HH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","","","","","","","","","","","","","265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) - .875 Holes - 14.50 BC","Hydrogen to Air generator bushing"
"025K0600HJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","","15.875 in.","","","","","","","","","","","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) - .875 Holes - 16.50 BC","Hydrogen to Air generator bushing with gas tube."
"025K0600HK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","","13.875 in.","","","","","","","","","","","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) - .875 Holes - 16.50 BC","Hydrogen to Air generator bushing"
"025K0630AA","","W01B649","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","","","","1.0","25 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025K06T0GJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","45000 Amps","","","16.5 in.","","","","","","","","","","","505 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) .875 Holes-14.5 BC","125 Deg. C Insulation Class"
"025K0700BJ","","","Contact Us","June 1,2012","Contact Us","","Brown","","","","","A","","","","","","25 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"025K0700GF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Generator","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7000 Amps","","","","","","","","","","","","","","217 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) 0.875 Holes-14.5 BC","125 Deg. C Insulation Class"
"025K0750AN","","W1B595","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","35.109 in.","21 in.","","21 in.","","9.141 in.","19.954 in.","31.734 in.","12.422 in.","15.266 in.","","10000 ft.","315 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688h/b (4) b x","Min Outside Diameter","Bottom Terminal Comments","(6).688 hole blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes-14.25 BC",""
"025K0950BL","","W01B563BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","9500 Amps","","36.832 in.","","","21 in.","","12 in.","20.73 in.","32 in.","12.417 in.","15.855 in.","","10000 ft.","581 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole (2) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.250 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.000 BC",""
"025K1200AS","","W1B562","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","17.734 in.","","","2 in.","","12.103 in.","18.579 in.","21.125 in.","10.297 in.","13.766 in.","","10000 ft.","321 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688 h/b (4)b x 10 Hole Pad","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.438 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.000 BC",""
"025K1200BB","","W1B571","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","44.578 in.","27 in.","","27 in.","","14.163 in.","20.672 in.","32 in.","12.421 in.","15.859 in.","","10000 ft.","770 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) 0.875 Holes-21.0 BC",""
"025N0412AA","","","6 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","25 kV","150 kV","16 kV","","","586 pfds.","pfds.","400 Amps","1200 Amps","","29.49 in.","21.65 in.","21.65 in.","21.65 in.","21.65 in.","2.68 in.","20.67 in.","27.68 in.","13.33 in.","16.54 in.","17.91 in.","10000 ft.","32 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.54 in.","Epoxy Coated Shield and Terminal Kit","",""
