"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"025N2000AA","","","6 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","698.7 pfds.","pfds.","","2000 Amps","","32.24 in.","21.65 in.","","21.65 in.","","3.08 in.","21.31 in.","27.68 in.","13.37 in.","16.6 in.","","10000 ft.","39 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.94 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAH"
"025N2000BA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","698.7 pfds.","pfds.","","2000 Amps","","34.31 in.","21 in.","","21 in.","","3.08 in.","21.26 in.","27.7 in.","13.33 in.","16.54 in.","","10000 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.69 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.94 in.","Epoxy Coated Shield and Terminal Kit","",""
"025N2000PA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","698.7 pfds.","pfds.","","2000 Amps","","29.5 in.","21 in.","","21 in.","","3.08 in.","21.94 in.","27.7 in.","13.45 in.","17.21 in.","","10000 ft.","37 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.17, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4 in.","Epoxy Coated Shield and Terminal Kit","",""
"025N2000TA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","698.7 pfds.","pfds.","","2000 Amps","","30.33 in.","21 in.","","21 in.","","3.08 in.","21.83 in.","27.7 in.","13.35 in.","17.11 in.","","10000 ft.","37 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.562 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.0 in.","Epoxy Coated Shield and Terminal Kit","",""
"025N2000TB","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","669.2 pfds.","pfds.","","2000 Amps","","29.37 in.","21 in.","","","","3.08 in.","21.94 in.","27.7 in.","13.45 in.","17.21 in.","","10000 ft.","17 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.05, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4 in.","Epoxy Coated Shield and Terminal Kit","",""
"025N2000TC","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","698.7 pfds.","pfds.","","2000 Amps","","33.58 in.","21 in.","","21 in.","","3.08 in.","21.83 in.","27.7 in.","13.33 in.","17.11 in.","","10000 ft.","41 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x1.750 in, .500 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.0 in.","Epoxy Coated Shield and Terminal Kit","",""
"025N3000AA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","715 pfds.","pfds.","","3000 Amps","","34.29 in.","21.7 in.","","21.7 in.","","4.45 in.","21.26 in.","27.8 in.","13.33 in.","16.54 in.","","10000 ft.","77 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 2.56 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAA"
"025T0120HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","155.2 pfds.","pfds.","","1200 Amps","","18.812 in.","10 in.","","","","4.699 in.","20.969 in.","17.969 in.","8.094 in.","13.094 in.","","3300 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Tin-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","Tin Plated Top Threads"
"025T0120HK","","W15B428BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","155.2 pfds.","pfds.","","1200 Amps","","18.812 in.","10 in.","","0 in.","","4.699 in.","20.969 in.","17.969 in.","8.094 in.","13.094 in.","","3300 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"025T0120VR","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","391 pfds.","pfds.","","1200 Amps","","29.531 in.","21 in.","","21 in.","","3.219 in.","20.766 in.","31.85 in.","11.614 in.","13.989 in.","","10000 ft.","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","","125 DEG C APPLICATION"
"025T0200HR","","W15B429BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","246 pfds.","0 pfds.","","2000 Amps","","18.812 in.","10 in.","","","","4.688 in.","19.672 in.","17.969 in.","8.094 in.","13.094 in.","","3300 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 2.625 USABLE THD x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.125 [54] USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","025U0200HR = 16 week lead time (check porcelain availability)"
"025T0200KK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","358 pfds.","pfds.","","2000 Amps","","20 in.","10 in.","","10 in.","","4.688 in.","26.172 in.","18.2 in.","8.094 in.","19.594 in.","","3300 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","1 Pad","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 dia holes on an 8.25 dia B.C.",""
"025T0300HS","","W15B430BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","446 pfds.","pfds.","","3000 Amps","","20.937 in.","10 in.","","0 in.","","4.688 in.","20.593 in.","17.969 in.","8.093 in.","13.093 in.","","3300 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.188, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","Silver Plated Top Threads"
"025T0300KG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","404.4 pfds.","0 pfds.","","3000 Amps","","20.937 in.","10 in.","","10 in.","","4.699 in.","20.969 in.","17.969 in.","8.078 in.","13.078 in.","","3300 ft.","134 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.188, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","125 Deg. C Application"
"025T0320KC","","W15B450BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","446 pfds.","0 pfds.","","3200 Amps","","20.937 in.","10 in.","","10 in.","","4.7 in.","20.609 in.","17.969 in.","8.093 in.","13.093 in.","","3300 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"025T0450HG","","W15B627BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","461.8 pfds.","pfds.","","4500 Amps","","23.531 in.","11 in.","","11 in.","","7.21 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","185 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Slots - 11.25  BC","125? C Application"
"025T0450HP","","W15B611BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","254.9 pfds.","pfds.","","4500 Amps","","15.531 in.","3 in.","","","","7.21 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","119 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 11.25 BC","125 Deg. C Application; Aluminum Lower Terminal Tin Plated"
"025T0450HW","","W15B411BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","560.5 pfds.","pfds.","","4500 Amps","","23.25 in.","11 in.","","0 in.","","7.21 in.","19.25 in.","28.5 in.","11.125 in.","14.375 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes x 1.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.75x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.00 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 11.25 Dia. BC","Aluminum Lower Terminal"
"025T0450HX","","W15B711BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","465.2 pfds.","pfds.","","4500 Amps","","23.531 in.","11 in.","","11 in.","","7.21 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","179 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 holes per blade, (2) blades, SP x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole (1) blade, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 HOLES - 11.25  BC","125 Deg. C Application; Aluminum Lower Terminal Tin Plated"
"025T0450JB","","W15B301BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1057.5 pfds.","pfds.","","4500 Amps","","32.531 in.","21 in.","","21 in.","","8.24 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","195 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (2)bld, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole (1) blade, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.250 BC",""
"025T0450JH","","W15B341BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","T","","Oil to Air","horizontal","","1.0","25 kV","150 kV","16 kV","","","315 pfds.","pfds.","","4500 Amps","","15.5 in.","3 in.","","","","","","28.5 in.","11.125 in.","14.13 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 11.25 Dia. BC",""
"025T0450JL","","W15B311BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","323.4 pfds.","pfds.","","4500 Amps","","15.25 in.","3 in.","","0 in.","","7.21 in.","19.25 in.","28.5 in.","11.125 in.","14.375 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 11.25 Dia. BC",""
"025T0450VD","","W15B601BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","6.0","25 kV","150 kV","16 kV","","","1059.4 pfds.","pfds.","","4500 Amps","","32.531 in.","21 in.","","21 in.","","8.24 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","206 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.250 BC",""
"025T0500JQ","","W15B351BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","869 pfds.","pfds.","","5000 Amps","","32.5 in.","21 in.","","21 in.","","8 in.","18 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .688 holes per blade, (2) blades x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - on 12.250 Dia. BC","UPPER AND LOWER TERMINAL SPADES PERPENDICULAR"
"025T0500WY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1045 pfds.","pfds.","","5000 Amps","","30.906 in.","17.5 in.","","17.5 in.","","6.625 in.","19.407 in.","28.875 in.","11.094 in.","13.094 in.","","10000 ft.","210 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.625Holes, 1.75 x 1.75, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 2x2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.000 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Slots - 10.875 BC",""
"025T0600HQ","","W15B612BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","414.9 pfds.","pfds.","","6000 Amps","","15.5 in.","3 in.","","3 in.","","8.24 in.","23 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC",""
"025T0600HU","","W15B712AA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","709.2 pfds.","pfds.","","6000 Amps","","23.531 in.","11 in.","","11 in.","","8.24 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","Aluminum Lower Terminal - tin plated"
"025T0600JC","","W15B412BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","578.9 pfds.","pfds.","","6000 Amps","","23.5 in.","11 in.","","","","8.25 in.","19 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","184 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","NOMEX ONLY"
"025T0600JD","","W15B312BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","451.3 pfds.","pfds.","","6000 Amps","","15.5 in.","3 in.","","","","8.24 in.","18.969 in.","28.5 in.","11.094 in.","14.094 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In, Tin-plated, 1.25 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","Tin Plated Aluminum Lower Terminal"
"025T0600JR","","W15B415BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","826 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","","","8.25 in.","19 in.","28.5 in.","11.125 in.","14.13 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688h/b (4)bld x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Slots - 12.250 Dia. BC",""
"025T0600KT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","915 pfds.","pfds.","","6000 Amps","","31.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","275 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688h/b (4)bld x","Min Outside Diameter","Bottom Terminal Comments","(8) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 dia holes on 13.25 dia B.C.",""
"025T0600VE","","W15B602BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","1284.7 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025T0600VG","","W15B302BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1111.3 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","18 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In SP x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025T0600VGTK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1109 pfds.","pfds.","","6000 Amps","","21.5 in.","10 in.","","10 in.","","9.528 in.","18 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (4) bld x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025T0600VM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","888 pfds.","pfds.","","6000 Amps","","31.188 in.","17 in.","","17 in.","","9.528 in.","19.937 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","331 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.314 - 6.318 dia. Smooth x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Insulation Class"
"025T0600WQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","314.8 pfds.","0 pfds.","","6000 Amps","","15.531 in.","3 in.","","3 in.","","8.24 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots EQ Spaced on a 12.25 BC","125 DEG. C APPLICATION; Aluminum Lwr Terminal"
"025T0750VA","","W15B303BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1160.5 pfds.","0 pfds.","","7500 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","18 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","317 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.250 BC",""
"025T0750VF","","W15B603BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1174.4 pfds.","pfds.","","7500 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","342 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x1.750 In, 0.75 Thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025T0750WU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1153 pfds.","pfds.","","7500 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","18 in.","28.5 in.","11.125 in.","13.094 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 hole per blade, (1) blade, 0.750 Thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC","Viton gaskets ONLY"
"025T0800AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1226 pfds.","pfds.","","8000 Amps","","34.375 in.","17.75 in.","","17.75 in.","","11.588 in.","18.438 in.","28.75 in.","11.089 in.","13.714 in.","","10000 ft.","465 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(6) .812 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.438 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes - 17.375 BC","125 Deg C Class Insulation"
"025T0900HE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","875 pfds.","pfds.","","9000 Amps","","23.5 in.","11 in.","","11 in.","","9.53 in.","19 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","304 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"025T0900HT","","W15B613BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","431.1 pfds.","pfds.","","9000 Amps","","15.531 in.","3 in.","","3 in.","","9.528 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","266 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes x - In x 8 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025T0900VN","","W15B399BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","833 pfds.","pfds.","","9000 Amps","","17.688 in.","0 in.","","0 in.","","11.5 in.","20 in.","28.5 in.","11.125 in.","15.13 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.75 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes on 18.875 BC",""
"025T0900VP","","W15B313BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","500.8 pfds.","0 pfds.","","9000 Amps","","15.531 in.","0 in.","","0 in.","","9.528 in.","18.969 in.","28.5 in.","11.094 in.","14.094 in.","","10000 ft.","220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Slots - 13.25 Dia. BC",""
"025T0900VR","","W15B600BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1658.8 pfds.","pfds.","","9000 Amps","","32.531 in.","21 in.","","21 in.","","11.588 in.","22.344 in.","28.75 in.","11.094 in.","13.094 in.","","10000 ft.","475 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Slots - 15.750 BC",""
"025T0900WE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","877.8 pfds.","0 pfds.","","9000 Amps","","28.531 in.","16 in.","","16 in.","","9.528 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","336 lbs.","silver plated","silver plated","silver plated","silver plated","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) -0.875 Slots - 13.25 BC","125 Deg. C Application"
"025T1000JK","","W15B304BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1245.9 pfds.","pfds.","","10000 Amps","","32.531 in.","21 in.","","21 in.","","11.588 in.","17.969 in.","28.75 in.","11.094 in.","13.094 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Slots - 15.750 BC","NOMEX & FKM"
"025T1000LB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1243.2 pfds.","pfds.","","10000 Amps","","32.531 in.","21 in.","","21 in.","","11.588 in.","18.13 in.","28.75 in.","11.094 in.","13.255 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Slots - 15.750 BC","NOMEX & FKM"
"025T1000VK","","W15B604BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1658.8 pfds.","pfds.","","10000 Amps","","32.531 in.","21 in.","","21 in.","","11.588 in.","22.344 in.","28.75 in.","11.094 in.","13.094 in.","","10000 ft.","473 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Slots - 15.750 BC",""
"025T1200HJ","","W15B314BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","598 pfds.","pfds.","","12000 Amps","","15.531 in.","3 in.","","0 in.","","11.5875 in.","18.969 in.","28.938 in.","11.094 in.","14.094 in.","","10000 ft.","337 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In, Silver-plated x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 0.875 Holes - 15.75 BC",""
"025T1200HV","","W15B614BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","467 pfds.","pfds.","","12000 Amps","","15.531 in.","3 in.","","3 in.","","11.588 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","344 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) .875  Slots - 15.750 Dia. BC","Min. Oil Level for Horz. Mtg. = 3.25"""
"025T1200HY","","W15B325BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1586 pfds.","0 pfds.","","12000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","570 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 Slots - 18.500 BC","Viton and Nomex"
"025T1200HZ","","W15B599","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","T","","Oil to Air","vertical/horizontal","","2.0","25 kV","150 kV","16 kV","","","829 pfds.","pfds.","","12000 Amps","","23.531 in.","11 in.","","11 in.","","11.588 in.","22.696 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","457 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(8) .875 Slots - 15.75 B.C.","125 DEGREE OPERATION"
"025T1200JE","","W15B414BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","1168.9 pfds.","pfds.","","12000 Amps","","23.5 in.","11 in.","","","","11.5 in.","18.969 in.","28.938 in.","11.125 in.","14.094 in.","","10000 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 0.875 Slots - 15.75 BC",""
"025T1200JF","","W15B305BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1925.4 pfds.","pfds.","","12000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","590 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 18.50 BC",""
"025T1200JM","","W15B326BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1309.3 pfds.","pfds.","","12000 Amps","","27.531 in.","16 in.","","16 in.","","13.648 in.","17.969 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","530 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 Slots - 18.500 BC","NOMEX & FKM"
"025T1200JN","","W15B714BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","1076.2 pfds.","pfds.","","12000 Amps","","23.531 in.","11 in.","","11 in.","","11.588 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","457 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Dia. Slots - 15.750 Dia. BC",""
"025T1200VH","","W15B605BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1770.7 pfds.","pfds.","","12000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","22.344 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","476 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots 18.5 BC",""
"025T1200WS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","491.3 pfds.","pfds.","","12000 Amps","","15.531 in.","3 in.","","3 in.","","11.588 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","345 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.625Holes x 1.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Dia. Slots - 15.750 Dia. BC","125 DEG C APPLICATION"
"025T1400HB","","W15B300BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","2130 pfds.","pfds.","","14000 Amps","","33.25 in.","21 in.","","","","13.562 in.","21.125 in.","30 in.","11.125 in.","15.38 in.","","10000 ft.","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6).688hl/bld (2)bld","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 21.000 BC",""
"025T1400VB","","W15B306BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1944.5 pfds.","0 pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","650 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 18.50 BC",""
"025T1400VI","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1919 pfds.","pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","28.5 in.","11.094 in.","","","10000 ft.","650 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4 Pads, 10 Holes/Pad .688 holes per blade x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h0les/blade; (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","12 - 0.875 Slots on 18.500 B.C.","Viton gaskets ONLY"
"025T1400VJ","","W15B606BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1769 pfds.","pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","22.344 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","690 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots 18.5 BC",""
"025T1400WM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","1877.7 pfds.","pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","22.344 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","691 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 slots - 18.5 BC","125 Deg. C Application"
