"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"025T1600HL","","W15B426BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","T","","Oil to Air","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","1825 pfds.","pfds.","","16000 Amps","","","14 in.","","","","","","28.5 in.","11.125 in.","13.13 in.","","10000 ft.","820 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) .875 Holes - 21.0 BC",""
"025T1600JT","","W15B418BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","2548 pfds.","pfds.","","16000 Amps","","32.531 in.","21 in.","","","","15.71 in.","24.469 in.","28.5 in.","11.094 in.","15.344 in.","","10000 ft.","925 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .688 holes per blade, (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","12) .875 Dia. Holes - 21.0 Dia. BC",""
"025t1600wk","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","1890.6 pfds.","pfds.","","16000 Amps","","32.531 in.","21 in.","","21 in.","","15.71 in.","26.219 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","953 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 12-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 slots - 21.0 BC","125 Deg. C Application"
"025T1600WL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","942.9 pfds.","pfds.","","16000 Amps","","18.531 in.","7 in.","","7 in.","","15.708 in.","20.282 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","734 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x 1.750 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 slots - 21.0 B.C.","125 Deg. C Application"
"025T1600WW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1236 pfds.","0 pfds.","","16000 Amps","","24.093 in.","10 in.","","10 in.","","15.708 in.","21.344 in.","28.5 in.","11.094 in.","14.094 in.","","10000 ft.","864 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 12-0.688Holes x - In SP x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.000 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025T1800VC","","W15B308BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","2413.4 pfds.","pfds.","","18000 Amps","","32.531 in.","21 in.","","21 in.","","15.708 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","910 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 12-0.688Holes x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 21.000 BC",""
"025T1800VL","","W15B608BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","2414 pfds.","pfds.","","18000 Amps","","32.531 in.","21 in.","","21 in.","","15.708 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","965 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 h/b (4) b x 12 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(8) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Slots -21.000 Dia.  BC",""
"025T1800WF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1886.7 pfds.","pfds.","","18000 Amps","","32.531 in.","21 in.","","21 in.","","15.708 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","965 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 12-0.688Holes x 1.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 8-0.688 Holes x1.75 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .375 Slots -21.000 Dia.  BC","125 Deg. C Application"
"025T2150HM","","W15B619BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","5.0","25 kV","150 kV","16 kV","","","1568.4 pfds.","pfds.","","21500 Amps","","22.406 in.","10 in.","","10 in.","","15.708 in.","28.782 in.","28.5 in.","11.094 in.","15.344 in.","","10000 ft.","882 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x 1.750 In, Silver-plated x 14 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.500 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Slots - 21.000 Dia. BC","125 Deg. C Application"
"025U0120HK","","W15B428","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","152 pfds.","pfds.","","1200 Amps","","18.812 in.","10 in.","","0 in.","","4.699 in.","20.969 in.","17.969 in.","8.094 in.","13.094 in.","","3300 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5012x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","Silver Plated Top Threads"
"025U0200HR","","W15B429","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","246 pfds.","pfds.","","2000 Amps","","18.812 in.","10 in.","","","","4.688 in.","19.672 in.","17.969 in.","8.094 in.","13.094 in.","","3300 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 2.625 USABLE THD x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.125 [54] USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","025U0200HR = 16 week lead time (check porcelain availability)"
"025U0300HS","","W15B430","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","446 pfds.","pfds.","","3000 Amps","","20.937 in.","10 in.","","0 in.","","4.688 in.","20.609 in.","17.969 in.","8.093 in.","13.093 in.","","3300 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","Silver Plated Top Threads"
"025U0450HP","","W15B611","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","213 pfds.","pfds.","","4500 Amps","","15.531 in.","3 in.","","","","7.21 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","119 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 holes per blade, (2) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole per blade, (1) blade,TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 11.25 BC","125 Deg. C Insulation Class; Aluminum Lower Terminal Tin Plated"
"025U0450HW","","W15B411","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","","1.0","25 kV","150 kV","16 kV","","","604 pfds.","pfds.","","4500 Amps","","23.5 in.","11 in.","","0 in.","","7.188 in.","19 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .688 holes per blade, (2) blades x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 11.25 Dia. BC","Aluminum Lower Terminal"
"025U0450JH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","T","","Oil to Air","horizontal","","1.0","25 kV","150 kV","16 kV","","","315 pfds.","pfds.","","4500 Amps","","","3 in.","","","","","","28.5 in.","11.125 in.","14.13 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 11.25 Dia. BC",""
"025U0450JL","","W15B311","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","322 pfds.","pfds.","","4500 Amps","","15.5 in.","3 in.","","0 in.","","7.188 in.","19 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (2) bld x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 11.25 Dia. BC",""
"025U0450VD","","W15B601","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1048 pfds.","pfds.","","4500 Amps","","32.531 in.","21 in.","","21 in.","","8.24 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","205 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (2) bld x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.250 BC",""
"025U0600HQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","T","","Oil to Air","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","385 pfds.","pfds.","","6000 Amps","","","3 in.","","","","","","28.5 in.","11.125 in.","13.13 in.","","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","Aluminum Lower Terminal"
"025U0600HU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","691 pfds.","pfds.","","6000 Amps","","23.531 in.","11 in.","","11 in.","","8.24 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (4) bld x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","Aluminum Lower Terminal - tin plated"
"025U0600VE","","W15B602","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1275 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688h/b (4) b x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025U0600VG","","W15B302","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1115 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","18 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (4) bld x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025U0750VF","","W15B603","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1267 pfds.","pfds.","","7500 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","330 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 h/b (4)bld x","Min Outside Diameter","Bottom Terminal Comments","(6).688 hole blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025U0900HT","","W15B613","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","467 pfds.","pfds.","","9000 Amps","","15.531 in.","3 in.","","3 in.","","9.528 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(8) .688 h/b (4)b x 8 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(4) .688h/b (2) b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC",""
"025U0900VN","","W15B399","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","","T","","Oil to Air","horizontal","","1.0","25 kV","150 kV","16 kV","","","833 pfds.","pfds.","","9000 Amps","","17.688 in.","0 in.","","0 in.","","11.5 in.","20 in.","28.5 in.","11.125 in.","15.13 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688hpb(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 hpb(2)blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.75 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes on 18.875 BC",""
"025U0900VP","","W15B313","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","486 pfds.","pfds.","","9000 Amps","","15.5 in.","0 in.","","0 in.","","9.785 in.","19 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","275 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(8) .688 dia holes, (4) Pads, SP x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole (2) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Slots - 13.25 Dia. BC",""
"025U0900VR","","W15B600","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1649 pfds.","pfds.","","9000 Amps","","32.656 in.","21 in.","","21 in.","","11.588 in.","22.219 in.","28.75 in.","11.094 in.","12.969 in.","","10000 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(8) .688 h/b (4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688h/b (2)bld","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Slots - 15.750 BC",""
"025U1200HV","","W15B614","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","619 pfds.","pfds.","","12000 Amps","","15.531 in.","3 in.","","3 in.","","11.588 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","344 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688h/b (4)bld, SP x","Min Outside Diameter","Bottom Terminal Comments","(6).688 hole (2)blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Slots - 15.750 Dia. BC","Min. Oil Level for Horz. Mtg. = 3.25"""
"025U1200HY","","W15B325","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1600 pfds.","pfds.","","12000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","570 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688h/b (2)bld","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 Slots - 18.500 BC","125 Deg. C Insulation Class"
"025U1200JM","","W15B326","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1298 pfds.","pfds.","","12000 Amps","","27.531 in.","16 in.","","16 in.","","13.648 in.","17.969 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","520 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688h/b(4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688h/b (2)bld","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - .875 Slots - 18.500 BC","125 Deg. C Insulation Class"
"025U1200VH","","W15B605","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1769 pfds.","pfds.","","12000 Amps","","32.5 in.","21 in.","","21 in.","","13.562 in.","22.375 in.","28.5 in.","11.125 in.","13.13 in.","","10000 ft.","630 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 h/b (4) b SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots 18.5 BC",""
"025U1400HB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","T","","Oil to Air","horizontal","","1.0","25 kV","150 kV","16 kV","","","2130 pfds.","pfds.","","14000 Amps","","","21 in.","","","","","","28.5 in.","11.125 in.","15.38 in.","","10000 ft.","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 18.50 BC",""
"025U1400VJ","","W15B606","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1769 pfds.","pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","22.344 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","690 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688 h/b (4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots 18.5 BC",""
"025U1600HL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","T","","Oil to Air","vertical/horizontal","","1.0","25 kV","150 kV","16 kV","","","1825 pfds.","pfds.","","16000 Amps","","","14 in.","","","","","","28.5 in.","11.125 in.","13.13 in.","","10000 ft.","820 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) .875 Holes - 21.0 BC",""
"025U1800VC","","W15B308","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","2267 pfds.","pfds.","","18000 Amps","","32.531 in.","21 in.","","21 in.","","15.708 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","910 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 holes/blade (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(8).688 holes/blade (2) blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 21.000 BC",""
"025U1800VL","","W15B608","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","2414 pfds.","pfds.","","18000 Amps","","32.531 in.","21 in.","","21 in.","","15.708 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","965 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(12) .688 h/b (4) b x 12 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(8) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Slots -21.000 Dia.  BC",""
"025U2150HM","","W15B619","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","1310 pfds.","pfds.","","21500 Amps","","22.531 in.","10 in.","","10 in.","","15.707 in.","28.657 in.","28.5 in.","11.094 in.","15.344 in.","","10000 ft.","870 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 14-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.500 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Slots - 21.000 Dia. BC","125 Deg. C Insulation Class"
"025V0450JB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","812 pfds.","pfds.","","4500 Amps","","32.531 in.","21 in.","","21 in.","","8.24 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","208 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.250 BC","125 Deg. C Insulation Class"
"025V0450WU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","254.9 pfds.","pfds.","","4500 Amps","","15.531 in.","3 in.","","3 in.","","7.21 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","119 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.688Holes x - In, Silver-plated x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In, Tin-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application; Min. Oil Level for Horz. Mtg. = 3.25"""
"025V0600KR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","333 pfds.","pfds.","","6000 Amps","","15.5 in.","3 in.","","3 in.","","8.24 in.","21 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.000""-10x5.875 LG SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.732 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 12.25 BC","NOMEX & FKM"
"025V0600WG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","527 pfds.","pfds.","","6000 Amps","","23.531 in.","11 in.","","11 in.","","8.24 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In SP x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025V0600WJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","991 pfds.","pfds.","","6000 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","280 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025V0750JV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","4.0","25 kV","150 kV","16 kV","","","698.1 pfds.","0 pfds.","","7500 Amps","","23.5 in.","11 in.","","0 in.","","9.528 in.","19.625 in.","28.5 in.","11.125 in.","14.125 in.","","10000 ft.","286 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","","FKM & NOMEX"
"025V0750VW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","991 pfds.","pfds.","","7500 Amps","","32.5 in.","21 in.","","21 in.","","9.528 in.","22.375 in.","28.5 in.","11.125 in.","13.125 in.","","10000 ft.","342 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In SP x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025V0750VY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","991 pfds.","pfds.","","7500 Amps","","32.531 in.","21 in.","","21 in.","","9.528 in.","22.344 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","367 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.000-10UN-2A, 3.875 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Insulation Class"
"025V0750VZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","866 pfds.","pfds.","","7500 Amps","","32.531 in.","21 in.","","21 in.","","9.528 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","323 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6).688 holes per blade, (4) blades, SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 hole per blade, (1) blade, 0.750 Thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 13.25 BC","Viton Gaskets and Nomex Paper"
"025V0900WR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","359 pfds.","pfds.","","9000 Amps","","15.531 in.","3 in.","","3 in.","","9.528 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes x - In SP x 8 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 slots on 13.25 dia B.C.","125 Deg. C Application"
"025V1000VY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1223.6 pfds.","pfds.","","10000 Amps","","32.531 in.","21 in.","","21 in.","","11.588 in.","22.344 in.","28.75 in.","11.094 in.","13.094 in.","","10000 ft.","475 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes, 1.750 x 1.750 In, Silver-plated x 8 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In, Un-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025V1200WN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","837 pfds.","pfds.","","12000 Amps","","23.531 in.","11 in.","","11 in.","","11.588 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10) .688 holes per blade, (4) blades x 10 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(6) .688 holes per blade, (2) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"025V1400BA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1506.3 pfds.","pfds.","","14000 Amps","","32.531 in.","21 in.","","21 in.","","13.648 in.","17.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","655 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","","125C Application"
"025V1800VQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","813 pfds.","pfds.","","18000 Amps","","15.531 in.","3 in.","","3 in.","","15.708 in.","20.219 in.","30 in.","11.094 in.","15.344 in.","","10000 ft.","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ -Holes x - x 12 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ Holes x","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 SLOTS ON A 21.00 B.C.","Nomex and Viton Only. See 025V1800VR for 125C application.  RAJ 01/15/2013."
"025W0400AL","","W17B467BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","25 kV","150 kV","16 kV","","","474.4 pfds.","pfds.","400 Amps","","","24.031 in.","16.75 in.","","21.25 in.","","3.219 in.","23.375 in.","20.625 in.","10.75 in.","16.25 in.","13.413 in.","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .688 Holes-7.00 & 7.25 BC OR (4) .688 Holes-7.25 BC",""
"025W0400AM","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","25 kV","150 kV","16 kV","","","332.4 pfds.","pfds.","400 Amps","","","19.25 in.","11.75 in.","","11.75 in.","","3.219 in.","21.5 in.","21 in.","10.734 in.","12.359 in.","13.282 in.","10000 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25, Un-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"025W0400AQ","","W17B528BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","25 kV","150 kV","16 kV","","","509 pfds.","pfds.","400 Amps","","","26 in.","19.5 in.","","19.5 in.","","3.125 in.","21.75 in.","21.6 in.","10.75 in.","14.625 in.","9.875 in.","","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. Holes - 7.250 Dia. BC",""
"025W0400AV","","W07B526BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","25 kV","150 kV","16 kV","","","438.5 pfds.","pfds.","400 Amps","","","23.031 in.","16.5 in.","","16.5 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.406 in.","10000 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"025W0400AW","","W07B527BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","25 kV","150 kV","16 kV","","","512.2 pfds.","pfds.","400 Amps","","","27.531 in.","21 in.","","21 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.406 in.","10000 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.25 Dia. BC","Crimp Type Draw Lead"
"025W0400BV","","W17B221BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","25 kV","150 kV","16 kV","","","333.1 pfds.","pfds.","400 Amps","","","16.531 in.","10 in.","","10 in.","","3.219 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","17.219 in.","10000 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"025W0400UY","","W7B521BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","25 kV","150 kV","16 kV","","","479.6 pfds.","pfds.","400 Amps","","","27.156 in.","21 in.","","21 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.281 in.","10000 ft.","44 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 - Slots - 7.25 BC",""
"025W0412AS","","W17B526BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 75 deg. from vertical","Draw Lead and Bottom","1.0","25 kV","150 kV","16 kV","","","489 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.125 in.","20.812 in.","21.6 in.","10.75 in.","13.124 in.","16.25 in.","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.50-12x2.25, .875 ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"025W0412AT","","W7B522BB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","8.0","25 kV","150 kV","16 kV","","","526.8 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.219 in.","20.812 in.","21 in.","10.718 in.","12.468 in.","16.282 in.","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes, 7.25 B.C.",""
"025W0412BL","","W17B524BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","3.0","25 kV","150 kV","16 kV","","","526.8 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.219 in.","20.828 in.","21 in.","10.734 in.","12.484 in.","16.282 in.","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Tin-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"025W0412HP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","25 kV","150 kV","16 kV","","","473 pfds.","pfds.","400 Amps","1200 Amps","","25.531 in.","16.5 in.","","16.5 in.","","3.219 in.","20.813 in.","20.625 in.","10.75 in.","13.125 in.","16.406 in.","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.375, .875 I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 slots, 7.25 B.C.",""
"025W0412UZ","","W7B529BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","6.0","25 kV","150 kV","16 kV","","","542.7 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.219 in.","24.688 in.","29.5 in.","14.625 in.","17 in.","20.219 in.","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"025W0600RZ","","W17B471BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","488 pfds.","pfds.","","600 Amps","","27.781 in.","16 in.","","21.25 in.","","3.219 in.","22.938 in.","20.625 in.","10.75 in.","15.75 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.0-14x2.375 x","Min Outside Diameter","Bottom Terminal Comments","1.0-14x3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Holes - 6.000 BC",""
"025W1200AB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","526.8 pfds.","0 pfds.","","1200 Amps","1200 Amps","29.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.219 in.","18.375 in.","21 in.","11.062 in.","12.812 in.","","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.000, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes, 7.25 B.C.",""
"025W1200AC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","408.1 pfds.","0 pfds.","","1200 Amps","1200 Amps","23.25 in.","14.75 in.","10.25 in.","14.75 in.","10.25 in.","3.219 in.","23.625 in.","29.625 in.","14.945 in.","16.695 in.","","10000 ft.","76 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.250, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 SLOTS, 7.00 AND 7.25 B.C.",""
