"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"025W1200AF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","385.1 pfds.","pfds.","","1200 Amps","","29.531 in.","21 in.","","21 in.","","3.219 in.","20.766 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 BC","125 Deg. C Application"
"025W1200CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","315 pfds.","pfds.","","1200 Amps","","22.875 in.","15 in.","","15 in.","","2.833 in.","19.5 in.","20.63 in.","10.742 in.","13.594 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 dia. with 0.219R groove x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.750 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Holes-7.25 BC",""
"025W1200KA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","486 pfds.","pfds.","","","Standard:","29.531 in.","","16.5 in.","","16.5 in.","3.219 in.","20.813 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","1.512x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"025W1200KD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Sight Glass","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","535 pfds.","0 pfds.","","1200 Amps","","36.5 in.","27 in.","","27 in.","","2.83 in.","22.141 in.","20.75 in.","10.735 in.","16.235 in.","","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.25,SP x","Min Outside Diameter","Bottom Terminal Comments","1.50-12 UN X 3.125 Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","BOLT CIRCLE IS ACHIEVED VIA FLANGE ADAPTER","FLANGE ADAPTER, SILVER PLATING ON TOP TERMINAL"
"025W1200LP","","W17B486BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","FKD Circuit Breaker","IEEE","FKD","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","260 pfds.","pfds.","","","1200 Amps","18.25 in.","","10.312 in.","","10.75 in.","2.704 in.","14.25 in.","17.75 in.","7.5 in.","10.36 in.","","10000 ft.","34 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.25 OD - 12 x 1.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.875 Holes - 5.75 Dia. BC",""
"025W1200LR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","345.6 pfds.","pfds.","","1200 Amps","","23.5 in.","16.5 in.","","16.5 in.","","2.833 in.","18.125 in.","20.938 in.","10.735 in.","13.11 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 1.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"025W1200RA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","454 pfds.","0 pfds.","","1200 Amps","","33.406 in.","23.75 in.","","23.75 in.","","2.83 in.","20.641 in.","20.75 in.","10.735 in.","14.735 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.250 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. HOLE - 7.250 Dia. BC",""
"025W1200RJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","516 pfds.","pfds.","","1200 Amps","","36.375 in.","26.75 in.","","26.75 in.","","2.833 in.","20.641 in.","20.75 in.","10.735 in.","14.735 in.","","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 holes, 7.250 B.C.",""
"025W1200RL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","413.2 pfds.","pfds.","","1200 Amps","","29.281 in.","20.75 in.","","20.75 in.","","2.833 in.","19.719 in.","20.699 in.","10.75 in.","14.75 in.","","10000 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. HOLE - 7.250 Dia. BC",""
"025W1200RN","","W17B495BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","344 pfds.","pfds.","","1200 Amps","1200 Amps","24.375 in.","15 in.","15 in.","15 in.","15 in.","2.75 in.","20.625 in.","20.938 in.","10.75 in.","14.75 in.","","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. HOLE - 7.250 Dia. BC",""
"025W1200RV","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","410.1 pfds.","pfds.","","1200 Amps","","30.375 in.","20.75 in.","","20.75 in.","","2.833 in.","20.641 in.","20.699 in.","10.735 in.","14.735 in.","","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.250 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 3.000 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","","NONE"
"025W1200UD","","W7B635BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","351 pfds.","pfds.","","1200 Amps","1200 Amps","24.375 in.","15 in.","15 in.","15 in.","15 in.","2.833 in.","20.625 in.","20.63 in.","10.742 in.","14.703 in.","","10000 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. HOLE - 7.250 Dia. BC",""
"025W1200UJ","","W7B863BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","513.4 pfds.","pfds.","","1200 Amps","","30.531 in.","21 in.","","21 in.","","3.219 in.","20.813 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots -7.25 BC",""
"025W1200UK","","W7B691BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","FKD Circuit Breaker","IEEE","FKD","","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","280 pfds.","pfds.","","","1200 Amps","17.75 in.","","10.312 in.","","10.312 in.","2.704 in.","14.5 in.","17.75 in.","7.5 in.","10.485 in.","","3300 ft.","33 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.094 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.875 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.688 Holes - 5.75 Dia. BC",""
"025W1200UQ","","W07B693BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","FKD Circuit Breaker","IEEE","FKD","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","274 pfds.","pfds.","","1200 Amps","","17.75 in.","10.312 in.","","","","2.625 in.","14.5 in.","27.5 in.","7.5 in.","10.438 in.","","10000 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.875 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.688 Holes - 5.75 Dia. BC",""
"025W1600BZ","","W17B525BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","529.5 pfds.","pfds.","","1600 Amps","1600 Amps","29.531 in.","21 in.","21 in.","21 in.","21 in.","3.219 in.","20.325 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"025W1600RQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","498.6 pfds.","pfds.","","1600 Amps","","28.03 in.","16.75 in.","","21.25 in.","","3.219 in.","23.945 in.","20.625 in.","10.75 in.","16.25 in.","","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","Multiple Mounting configurations:
(3) .688 Holes-7.00 & 7.25 BC 
(4) .688 Holes-7.25 BC",""
"025W1600RS","","W17B529BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","462 pfds.","0 pfds.","","1600 Amps","","24.875 in.","15 in.","","15 in.","","3.219 in.","21.375 in.","21 in.","11.062 in.","12.437 in.","","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.688, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(3) .688 Dia. Holes - 7.250 Dia. BC",""
"025W1600UA","","W07B524BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","455.2 pfds.","pfds.","","1600 Amps","","29.531 in.","16.5 in.","","16.5 in.","","3.219 in.","20.332 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"025W2000AE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","505 pfds.","pfds.","","2000 Amps","","30.75 in.","21 in.","","21 in.","","4.12 in.","20.25 in.","21.846 in.","11.914 in.","13.664 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.00 SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 HOLES ON 8.250 BC","All current carrying parts are made from Copper or Copper Alloys"
"025W2000AJ","","W17B008BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","629 pfds.","pfds.","","2000 Amps","2000 Amps","26.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","4.062 in.","23.938 in.","26 in.","14.625 in.","17.5 in.","","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.0 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes - 8.250 Dia. BC","Special paint for use in chlorine atmosphere"
"025W2000AR","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","367.8 pfds.","0 pfds.","","2000 Amps","","26.5 in.","17 in.","","17 in.","","4.12 in.","24.469 in.","31.578 in.","16.289 in.","18.039 in.","","14000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.875, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"025W2000BB","","W17B259BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","709 pfds.","0 pfds.","","2000 Amps","","32.312 in.","21 in.","","21 in.","","4.13 in.","24.313 in.","17.971 in.","12.298 in.","15.173 in.","","10000 ft.","85 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thk.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.938 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 9.25 BC",""
"025W2000BE","","W17B250BB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","9.0","25 kV","150 kV","16 kV","","","565 pfds.","0 pfds.","","2000 Amps","","32.313 in.","21 in.","","21 in.","","4.699 in.","23.5 in.","21.971 in.","12.069 in.","13.819 in.","","10000 ft.","96 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.875 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes - 9.250 BC",""
"025W2000BH","","W17B050BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","697.7 pfds.","pfds.","","2000 Amps","","32.312 in.","21 in.","","21 in.","","4.699 in.","21.5 in.","21.875 in.","12.048 in.","15.048 in.","","10000 ft.","85 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"025W2000BK","","W7B508BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","507.5 pfds.","pfds.","","2000 Amps","","30.531 in.","21 in.","","21 in.","","4.12 in.","19.39 in.","20.625 in.","11.07 in.","13 in.","","10000 ft.","71 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"025W2000BN","","W17B247BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","675.3 pfds.","pfds.","","2000 Amps","","29.188 in.","21 in.","","21 in.","","4.12 in.","23.265 in.","30.5 in.","14.625 in.","16.875 in.","","10000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 HOLES - 8.250 BC",""
"025W2000CE","","W17B550BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","577.8 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.12 in.","19.938 in.","20.471 in.","10.68 in.","12.43 in.","","10000 ft.","104 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 4.000 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes- 9.25 BC","ALL CU OR CU ALLOY CURRENT CARRYING PARTS"
"025W2000CF","","W17B629BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","7.0","25 kV","150 kV","16 kV","","","681.9 pfds.","pfds.","","2000 Amps","","31.438 in.","21 in.","","21 in.","","4.12 in.","19.39 in.","20.938 in.","10.75 in.","13 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"025W2000CJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","287 pfds.","pfds.","","2000 Amps","","20 in.","11 in.","","11 in.","","4.12 in.","20.375 in.","21.846 in.","11.944 in.","13.694 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 USABLE , SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 HOLES - 8.250 BC",""
"025W2000CK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","452 pfds.","0 pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.12 in.","19.938 in.","20.471 in.","10.645 in.","12.395 in.","","10000 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes- 9.25 BC","All Cu or CU Alloy Current Carrying Parts; 125 Deg. C Class Insulation"
"025W2000CL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Sight Glass","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","495 pfds.","0 pfds.","","2000 Amps","","29.673 in.","21 in.","","21 in.","","4.012 in.","22.269 in.","21.846 in.","12.069 in.","15.694 in.","","","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.75"" - 12UN-2A SILVER PLATED x","Min Outside Diameter","Bottom Terminal Comments","TWO HOLE PAD - (2) 0.688 HOLES, 1.75 SPACING","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","","ALL COPPER CURRENT CARRYING PARTS"
"025W2000HM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","530 pfds.","pfds.","","2000 Amps","","32.312 in.","21 in.","","21 in.","","4.7 in.","23.435 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","1 BLADE (2) .688 HOLES","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES on 9.25 dia B.C.","125 Deg. C Insulation Class"
"025W2000RU","","W17B476BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","477 pfds.","pfds.","","2000 Amps","","23.75 in.","11 in.","","16.375 in.","","4.12 in.","24.125 in.","21.969 in.","12.039 in.","14.625 in.","","10000 ft.","85 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12uN-2A x 4.00 USEABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.375 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 8.250 BC",""
"025W2000RY","","W17B470BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","580.9 pfds.","pfds.","","2000 Amps","","29.375 in.","16 in.","","21.375 in.","","4.12 in.","21.297 in.","20.625 in.","10.75 in.","14.906 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 4, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Holes - 8.250 BC",""
"025W2000TC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","298.3 pfds.","0 pfds.","","2000 Amps","","29.5 in.","21 in.","","21 in.","","3.605 in.","20.775 in.","21 in.","11.063 in.","12.813 in.","","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.250, Silver-plated x x2.25","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Slots - 7.250 Dia. BC",""
"025W2000TD","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","535.3 pfds.","pfds.","","2000 Amps","","24 in.","16.5 in.","","16.5 in.","","3.605 in.","20.781 in.","21 in.","11.063 in.","12.813 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.875 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.125, In, Un-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"025W2000UE","","W17B260BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","8.0","25 kV","150 kV","16 kV","","","567.4 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.12 in.","21.304 in.","21.846 in.","11.944 in.","13.694 in.","","10000 ft.","87 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"025W2000UG","","W07B876BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","855 pfds.","pfds.","","2000 Amps","","37.125 in.","26.75 in.","","26.75 in.","","4 in.","23 in.","20.875 in.","10.625 in.","13.5 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .531 hole pad 4.125 x 3.375 x 0.50 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.5 BC",""
"025W2000UW","","W7B551BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","558 pfds.","pfds.","","","Standard:","28.125 in.","17.75 in.","","17.75 in.","","4.12 in.","20.164 in.","21.846 in.","11.914 in.","13.914 in.","","10000 ft.","121 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.750, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.250 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.25 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 12.50 BC","Oil-filled Circuit Breaker Application"
"025W2000UX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","618.7 pfds.","pfds.","","2000 Amps","0 Amps","31.125 in.","20.75 in.","","20.75 in.","","3.88 in.","21.904 in.","21.846 in.","12.289 in.","14.289 in.","","10000 ft.","124 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).563 HOLES (1) BLADE x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.50 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 12.50 BC",""
"025W2000WH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","623 pfds.","pfds.","","2000 Amps","","27.75 in.","16 in.","","21.375 in.","","4.12 in.","21.141 in.","20.938 in.","10.75 in.","14.75 in.","","10000 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 holes on 7.25 dia B.C.",""
"025W2210HC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","336 pfds.","0 pfds.","","2210 Amps","","24.125 in.","13.75 in.","","17 in.","","4.12 in.","21.437 in.","20 in.","10.625 in.","12.38 in.","","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x5.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Holes - 8.750 BC",""
"025W2700DR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Rod","5.0","25 kV","150 kV","16 kV","","","795.6 pfds.","pfds.","","2700 Amps","","34.312 in.","21 in.","","21 in.","","4.7 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes on 9.25 BC","Draw Rod"
"025W3000AG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","780.2 pfds.","pfds.","","3000 Amps","","29.188 in.","21 in.","","21 in.","","4.7 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","141 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 Dia. BC",""
"025W3000AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","545.2 pfds.","0 pfds.","","3000 Amps","","24.5 in.","11.875 in.","","17 in.","","4.7 in.","22.5 in.","22.225 in.","12.289 in.","14.875 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.375, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.50 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"025W3000AK","","W17B555BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","622.4 pfds.","pfds.","","3000 Amps","","28.625 in.","16 in.","","21.25 in.","","4.75 in.","24.344 in.","21.875 in.","12.039 in.","13.789 in.","","10000 ft.","154 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.312 OD x 6.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.5 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(6).688 Dia. Holes-9.25 BC OR (8).688 Dia. Holes-9.75 BC","Dual Mounting Hole Pattern - Second Pattern = (6) 0.688"" Holes on a 9.250"" B.C."
"025W3000BC","","W17B258BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","462.5 pfds.","pfds.","","3000 Amps","","21.516 in.","10 in.","","10 in.","","4.699 in.","23.938 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.250, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 DIA. HOLES - 9.250 DIA. BC",""
"025W3000BF","","W17B252BB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","25 kV","150 kV","16 kV","","","634.8 pfds.","0 pfds.","","3000 Amps","","34.312 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","148 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes - 9.250 BC","025X3000BF = 16 week lead time (check porcelain availability)"
"025W3000BW","","W17B554BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","695.2 pfds.","pfds.","","3000 Amps","","29.375 in.","17.75 in.","","17.75 in.","","4.75 in.","22.406 in.","20.469 in.","12.031 in.","13.789 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 4.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 4.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.69 Dia. 8.25 BC OR (3) 0.69 Dia. 8.25 BC",""
"025W3000LT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","794.5 pfds.","pfds.","","3000 Amps","","32.375 in.","21 in.","","21 in.","","4.699 in.","22.172 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","148 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, 4.188 x 2.375 x 0.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC","NONE"
"025W3000RF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","766.2 pfds.","0 pfds.","","3000 Amps","","32.063 in.","20.75 in.","","20.75 in.","","4.7 in.","22.281 in.","21.875 in.","12.281 in.","14.164 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6).625 Dia. Holes-10.875 BC",""
"025W3000RQ","","W17B499BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","669 pfds.","0 pfds.","","3000 Amps","","29.125 in.","19 in.","","19 in.","","4.7 in.","22.29 in.","21.875 in.","12 in.","14.164 in.","","10000 ft.","158 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6).625 Dia. Holes-10.875 BC",""
"025W3000RV","","W17B475BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","670 pfds.","pfds.","","3000 Amps","","29.625 in.","16 in.","","16 in.","","4.7 in.","27.422 in.","30.656 in.","16.031 in.","18.906 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.188 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.125 in.","Epoxy Coated Shield and Terminal Kit","(8).625 Dia. Holes-9.75 BC","HIGH ALTITUDE"
"025W3000RX","","W17B472BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","616.1 pfds.","pfds.","","3000 Amps","","28.625 in.","16 in.","","21.25 in.","","4.75 in.","23.243 in.","21.875 in.","12.039 in.","13.789 in.","","10000 ft.","148 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 5.563 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes:
(6).688 Dia. Holes-9.25 BC
(8).688 Dia. Holes-9.75 BC",""
"025W3000SA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","538 pfds.","pfds.","","3000 Amps","","29.375 in.","17.75 in.","","17.75 in.","","4.75 in.","24.079 in.","20.469 in.","12.039 in.","13.789 in.","","10000 ft.","141 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 6 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 4.625 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.69 Dia. 8.25 BC OR (3) 0.69 Dia. 8.25 BC","125 Deg. C Insulation Class"
"025W3000SW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","714.6 pfds.","pfds.","","3000 Amps","3000 Amps","31.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","5.15 in.","22.43 in.","21.5 in.","12.039 in.","14.789 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3.25 OD - 12 x 3.375 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.25 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(4) 1"" HOLES ON 8.75"" BC",""
"025W3000UC","","W17B256BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","699.8 pfds.","pfds.","","3000 Amps","","27.125 in.","16.5 in.","0 in.","16.5 in.","0 in.","4.7 in.","22.422 in.","21.4 in.","12.297 in.","15.297 in.","","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC,",""
"025W3000UH","","W17B838BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","990 pfds.","pfds.","","3000 Amps","","38 in.","26.75 in.","","26.75 in.","","4.699 in.","23.672 in.","21.4 in.","12.297 in.","16.547 in.","","10000 ft.","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots - 10.875 BC",""
"025W3000UL","","W7B553BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","675.5 pfds.","pfds.","","3000 Amps","","29 in.","17.75 in.","","17.75 in.","","4.75 in.","21.18 in.","20.469 in.","12.039 in.","13.789 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.188, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.25 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Dia. Holes on  12.50 BC",""
"025W3000UT","","W17B623BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","808 pfds.","pfds.","","3000 Amps","","31.5 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In, .750 THK","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 BC",""
"025W3000UV","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","99.0","25 kV","150 kV","16 kV","","","834.3 pfds.","pfds.","","3000 Amps","","31.5 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","152 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12UN-2A x 3.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12UN-2A x 3.000 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
