"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"025W3320SB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","653 pfds.","pfds.","","3320 Amps","","28.625 in.","16 in.","","21.25 in.","","4.699 in.","24.313 in.","21.875 in.","12.015 in.","14.702 in.","","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.562 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(8).688 Dia. Holes-9.25 BC OR (8).688 Dia. Holes-9.75 BC","Flange with dual mounting holes - 8 0.688 holes on 9.75"" BC, 6 0.688 holes on 9.25"" BC"
"025W3500RE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","922 pfds.","pfds.","","3500 Amps","","26.625 in.","16 in.","","16 in.","","6.062 in.","24.25 in.","22.656 in.","12.039 in.","15.227 in.","","10000 ft.","169 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x4.5 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x1.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) .688 Holes - 9.25 BC
(8) .688 Holes - 9.75 BC","VITON GASKETS"
"025W3500RF","","W7B882BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","792 pfds.","pfds.","","3500 Amps","","34.312 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","148 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes - 9.250 BC","CURRENT RATING BASED ON A 45 DEGREE C TOP OIL RISE"
"025W4000AD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","903 pfds.","pfds.","","4000 Amps","","28.625 in.","16 in.","","21.25 in.","","6.062 in.","24.25 in.","22.656 in.","12.039 in.","15.227 in.","","10000 ft.","181 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.25 Smooth w/(2) .406 r grooves x 4.5 long x","Min Outside Diameter","Bottom Terminal Comments","3.5-12x3.25""","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) .688 Holes - 9.25 BC
(8) .688 Holes - 9.75 BC",""
"025W4000BY","","W17B266BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","903.9 pfds.","pfds.","","4000 Amps","","27.625 in.","16 in.","","16 in.","","6.116 in.","24.407 in.","22.656 in.","12.031 in.","15.219 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.813 OD x 4.688 In, Silver-plated, Tolerance 3.811-3.815 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-4 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Holes - 9.25 BC OR (8) .688 Holes - 9.75 BC",""
"025W4000CB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","641.2 pfds.","pfds.","","4000 Amps","","24.734 in.","16.5 in.","","16.5 in.","","6.695 in.","27.866 in.","22.606 in.","12.046 in.","14.546 in.","","10000 ft.","182 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-2.36 OD x 6.69 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, 1 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.688 Holes - 9.250 BC","NONE"
"025W4000FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","682 pfds.","pfds.","","4000 Amps","","24.734 in.","16.5 in.","","16.5 in.","","6.116 in.","26.725 in.","32.5 in.","15.072 in.","18.322 in.","","10000 ft.","173 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(2)0.688 HOLES (2) BLADE 0.5"" THK x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole (1) blade, 1"" THK","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.688 Holes - 9.250 BC",""
"025W4000HG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","1084 pfds.","pfds.","","4000 Amps","","31.5 in.","21 in.","","21 in.","","6.116 in.","24.343 in.","22.606 in.","12.03 in.","15.218 in.","","10000 ft.","183 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.750, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 10.875 Dia. BC","NONE"
"025W4000HJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","666 pfds.","pfds.","","4000 Amps","","24.75 in.","16.5 in.","","16.5 in.","","6.695 in.","32.187 in.","37.625 in.","18 in.","21 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) .562 holes per blade, (1) blade x hole","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes on 9.25 BC",""
"025W4000RG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1059 pfds.","pfds.","","4000 Amps","","32.75 in.","20.75 in.","","20.75 in.","","6.125 in.","24.312 in.","22.7 in.","12 in.","15.187 in.","","10000 ft.","240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x4.125 x","Min Outside Diameter","Bottom Terminal Comments","4.0-10x5.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC",""
"025W4000RH","","W17B168BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1084 pfds.","pfds.","","4000 Amps","","34.313 in.","20.75 in.","","20.75 in.","","6.116 in.","24.312 in.","22.594 in.","12.031 in.","15.219 in.","","10000 ft.","185 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.719 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 1.750x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC","NONE"
"025W4000RK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","849.6 pfds.","pfds.","","4000 Amps","","27.625 in.","16 in.","","21.25 in.","","6.12 in.","24.25 in.","22.656 in.","12.039 in.","15.227 in.","","10000 ft.","171 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.875 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 2.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) .688 Holes - 9.25 BC &  (8) 0.688 DIA HOLES ON 9.75"" DIA BC
(8) .688 Holes - 9.75 BC",""
"025W4000RM","","05B169BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","881 pfds.","pfds.","","4000 Amps","","32.75 in.","20.75 in.","","20.75 in.","","6.12 in.","22.073 in.","21.247 in.","10.635 in.","12.51 in.","","10000 ft.","199 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x5.00 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","4.0-10x5.50 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC",""
"025W4000RX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","688 pfds.","pfds.","","4000 Amps","","31.188 in.","21 in.","","21 in.","","6.116 in.","28.11 in.","37.875 in.","18.042 in.","20.542 in.","","10000 ft.","212 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.500 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, 1 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.688 Holes - 9.250 BC",""
"025W4000SV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","867 pfds.","pfds.","","4000 Amps","","28.625 in.","15.5 in.","","19 in.","","6.125 in.","25.25 in.","22.656 in.","12.031 in.","15.25 in.","","10000 ft.","188 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x5.065 x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(8).625 HOLES ON 9.750 B.C.",""
"025W4000SX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","885 pfds.","pfds.","","4000 Amps","4000 Amps","31.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","6.062 in.","24.344 in.","22.656 in.","12.031 in.","15.219 in.","","10000 ft.","192 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x4.125 x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","",""
"025W4000UB","","W17B268BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1100.6 pfds.","pfds.","","4000 Amps","","31.5 in.","21 in.","","21 in.","","6.438 in.","24.344 in.","22.844 in.","12.031 in.","15.219 in.","","10000 ft.","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-4 OD - 12 x 3.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.875 Dia. BC","NONE"
"025W4000UN","","W07B512BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","978 pfds.","pfds.","","4000 Amps","","28 in.","16.5 in.","","16.5 in.","","6.469 in.","24.312 in.","22.844 in.","12 in.","15.2 in.","","","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x4.125 x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.25 BC",""
"025W4000UU","","W17B265BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","1082 pfds.","pfds.","","4000 Amps","","32.5 in.","21 in.","","21 in.","","6.438 in.","25.844 in.","22.594 in.","12.031 in.","15.219 in.","","10000 ft.","198 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x4.25, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.25 BC","Condenser is exposed at -50C and thus does not pass CAN/CSA-C88.1-96, Dec 1996, page 6, 5.2.1(c)."
"025W4000WJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","716 pfds.","0 pfds.","","4000 Amps","","27.625 in.","16 in.","","16 in.","","6.116 in.","24.407 in.","22.656 in.","12.031 in.","15.219 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.811 - 3.815 dia smooth, SP x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.0 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Holes - 9.25 BC OR (8) .688 Holes - 9.75 BC","125 Deg. C Insulation Class"
"025W4000WM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","682 pfds.","pfds.","","4000 Amps","","24.734 in.","16.5 in.","","16.5 in.","","6.116 in.","30.218 in.","32.5 in.","15.072 in.","18.322 in.","","10000 ft.","173 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.36 X 6.69 LONG SMOOTH TIN PLATE x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole (1) blade, 1"" THK","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.688 Holes - 9.250 BC",""
"025W5000HN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","1049 pfds.","0 pfds.","","5000 Amps","","27.844 in.","22 in.","","22 in.","","7.21 in.","28.953 in.","24.813 in.","15.78 in.","18.78 in.","","10000 ft.","276 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.312 x 7.50 smooth x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13holes 6.0 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 dia holes on 9.25 dia B.C.",""
"025W5000SY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","798.1 pfds.","pfds.","","5000 Amps","","29.094 in.","16 in.","","21.25 in.","","7.25 in.","28.871 in.","29.188 in.","15.767 in.","18.767 in.","","10000 ft.","280 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.312 x 7.50 smooth, SP x","Min Outside Diameter","Bottom Terminal Comments","5.5-12x4.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 14.25 Dia. BC; (8) .875 Dia. Holes - 14.0 Dia. BC",""
"025W5000SZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","916 pfds.","pfds.","","5000 Amps","","34.312 in.","21 in.","","21 in.","","6.116 in.","24.938 in.","22.844 in.","12.047 in.","14.047 in.","","10000 ft.","277 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-5 OD - 10 x 6.391 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x1.75 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - on 10.875 Dia. BC",""
"025W5000TA","","5B981BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","666 pfds.","pfds.","","5000 Amps","","26 in.","13.75 in.","","13.75 in.","","6.116 in.","21.562 in.","22.7 in.","10.641 in.","12.516 in.","","8000 ft.","251 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.000-10UN-2A, 5.000 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","5.000-10UN-2A, 5.000 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.000 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 dia holes on 10.875 dia B.C.",""
"025W5000TB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","787.8 pfds.","0 pfds.","","5000 Amps","","28.88 in.","17 in.","","17 in.","","6.116 in.","21.344 in.","22.844 in.","10.094 in.","12.094 in.","","10000 ft.","217 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.875 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.656 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","",""
"025W6000RC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","1198.4 pfds.","0 pfds.","","6000 Amps","","29.657 in.","16 in.","","21.25 in.","","8.625 in.","27.223 in.","29.188 in.","12.516 in.","18.203 in.","","10000 ft.","334 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-6.316 OD x 6.000 In, Silver-plated, Tol 6.314-6.318 w/2 grooves x","Min Outside Diameter","Bottom Terminal Comments","Thrd-6 OD - 12 x 4.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","dual mounting holes (7) .875 Holes-14.00 BC - (6) .875 Holes-14.250 BC",""
"025W6000RP","","W17B045BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","673 pfds.","0 pfds.","","6000 Amps","","29.624 in.","16 in.","","21.438 in.","","8.625 in.","27.5 in.","25.75 in.","12.51 in.","18.447 in.","","10000 ft.","336 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.314 - 6.318 smooth with 2 grooves, SP x","Min Outside Diameter","Bottom Terminal Comments","6.0-12 x 4.375 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.062 in.","Epoxy Coated Shield and Terminal Kit","(7) .875 Holes - 14.000 BC","125 Deg. C Insulation Class; XFMR mounting stud must be removed from under tap location."
"025W6000RW","","W17B056BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","25 kV","150 kV","16 kV","","","866 pfds.","pfds.","","6000 Amps","","29.657 in.","16 in.","","16 in.","","8.625 in.","27.193 in.","29.188 in.","12.516 in.","18.203 in.","","10000 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-6.316 OD x - In, Tolerance 6.314-6.318 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-6.5 OD - 12 x 4.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","Dula Mounting Holes
(7) .875 Holes-14.00 BC
(6) .875 Holes-14.250 BC",""
"025X0400AL","","W17B467","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","2.0","25 kV","150 kV","16 kV","","","461 pfds.","pfds.","400 Amps","","","24.031 in.","16.75 in.","","21.25 in.","","3.219 in.","23.375 in.","20.625 in.","10.75 in.","16.25 in.","13.375 in.","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(3) .688 Holes-7.00 & 7.25 BC OR (4) .688 Holes-7.25 BC",""
"025X0400AV","","W07B526","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","25 kV","150 kV","16 kV","","","481 pfds.","pfds.","400 Amps","","","23.031 in.","16.5 in.","","16.5 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.406 in.","10000 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"025X0400AW","","W07B527","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","25 kV","150 kV","16 kV","","","513 pfds.","pfds.","400 Amps","","","27.531 in.","21 in.","","21 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.406 in.","10000 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.25 Dia. BC","Crimp Type Draw Lead"
"025X0400BV","","W17B221","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","25 kV","150 kV","16 kV","","","390 pfds.","pfds.","400 Amps","","","16.531 in.","10 in.","","","","3.125 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","17.219 in.","10000 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"025X0400UY","","W7B521","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","25 kV","150 kV","16 kV","","","478 pfds.","pfds.","400 Amps","","","27.156 in.","21 in.","","21 in.","","3.219 in.","20.25 in.","20.625 in.","10.75 in.","13.125 in.","16.281 in.","10000 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 - Slots - 7.25 BC",""
"025X0412AT","","W7B522","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","6.0","25 kV","150 kV","16 kV","","","526 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.219 in.","20.781 in.","21 in.","10.687 in.","12.437 in.","16.282 in.","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25 usable , .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes, 7.25 B.C.",""
"025X0412UZ","","W7B529BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","4.0","25 kV","150 kV","16 kV","","","516 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.218 in.","24.688 in.","29.5 in.","14.625 in.","17 in.","20.219 in.","10000 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 2.250 USABLE THD .875 ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"025X1200UD","","W07B635","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","351 pfds.","pfds.","","1200 Amps","1200 Amps","24.375 in.","15 in.","15 in.","15 in.","15 in.","2.833 in.","20.625 in.","20.63 in.","10.742 in.","14.703 in.","","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. HOLE - 7.250 Dia. BC",""
"025X1200UJ","","W7B863","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","521 pfds.","pfds.","","1200 Amps","","30.531 in.","21 in.","","21 in.","","3.219 in.","20.813 in.","20.625 in.","10.75 in.","13.125 in.","","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12X3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots -7.25 BC",""
"025X1200UQ","","W07B693","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","FKD Circuit Breaker","IEEE","FKD","","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","274 pfds.","pfds.","","1200 Amps","","17.75 in.","10.312 in.","","","","2.625 in.","14.5 in.","27.5 in.","7.5 in.","10.438 in.","","10000 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.875 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.688 Holes - 5.75 Dia. BC",""
"025X1600UA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","1.0","25 kV","150 kV","16 kV","","","507 pfds.","pfds.","","1600 Amps","","29.5 in.","16.5 in.","","","","","","20.938 in.","","13.13 in.","","","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"025X2000BE","","W17B250","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","25 kV","150 kV","16 kV","","","565 pfds.","pfds.","","2000 Amps","","32.312 in.","21 in.","","21 in.","","4.699 in.","23.5 in.","21.971 in.","12.039 in.","13.789 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes - 9.250 BC","025X2000BE = 16 week lead time (check porcelain availability)"
"025X2000BH","","W17B050","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","676 pfds.","pfds.","","2000 Amps","","32.312 in.","21 in.","","21 in.","","4.698 in.","21.5 in.","21.875 in.","12.048 in.","15.048 in.","","10000 ft.","85 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625 x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"025X2000BK","","W7B508","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","656 pfds.","pfds.","","2000 Amps","","30.531 in.","21 in.","","21 in.","","4.12 in.","19.391 in.","20.625 in.","10.75 in.","13 in.","","10000 ft.","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"025X2000UE","","W17B260","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","25 kV","150 kV","16 kV","","","565 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.12 in.","21.304 in.","21.846 in.","11.944 in.","13.694 in.","","10000 ft.","86 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"025X2000UW","","W7B551","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","558 pfds.","pfds.","","2000 Amps","Standard:","28.125 in.","17.75 in.","","17.75 in.","","4.12 in.","20.164 in.","21.846 in.","11.914 in.","13.914 in.","","10000 ft.","121 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.750, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.250 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.25 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 12.50 BC","Oil-filled Circuit Breaker Application"
"025X3000BF","","W17B252","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","792 pfds.","pfds.","","3000 Amps","","34.312 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes - 9.250 BC","025X3000BF = 16 week lead time (check porcelain availability)"
"025X3000UH","","W17B838","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","977 pfds.","pfds.","","3000 Amps","","38 in.","26.75 in.","","26.75 in.","","4.699 in.","23.547 in.","21.4 in.","12.172 in.","16.422 in.","","10000 ft.","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots - 10.875 BC",""
"025X3000UL","","W17B553","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","691 pfds.","pfds.","","3000 Amps","","29 in.","17.75 in.","","17.75 in.","","4.75 in.","21.18 in.","20.469 in.","12.039 in.","13.789 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125, SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.25 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Dia. Holes on  12.50 BC",""
"025X4000BY","","W17B266","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","903 pfds.","pfds.","","4000 Amps","","27.625 in.","16 in.","","16 in.","","6.116 in.","24.407 in.","22.656 in.","12.031 in.","15.219 in.","","10000 ft.","176 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.811 - 3.815 dia smooth, SP x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.0 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Holes - 9.25 BC OR (8) .688 Holes - 9.75 BC","Flange has multiple mounting configuration"
"025X4000RG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1059 pfds.","pfds.","","4000 Amps","","32.75 in.","20.75 in.","","20.75 in.","","6.125 in.","24.312 in.","22.7 in.","12 in.","15.187 in.","","10000 ft.","240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x4.125 x","Min Outside Diameter","Bottom Terminal Comments","4.0-10x5.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC",""
"025X4000UN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","1.0","25 kV","150 kV","16 kV","","","978 pfds.","pfds.","","4000 Amps","","","16.5 in.","","","","","","22.844 in.","","15.2 in.","","","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.25 BC",""
"025X4000UU","","W17B265","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","1082 pfds.","pfds.","","4000 Amps","","32.5 in.","21 in.","","21 in.","","6.438 in.","25.844 in.","22.594 in.","12.031 in.","15.219 in.","","10000 ft.","198 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x4.25, SP x","Min Outside Diameter","Bottom Terminal Comments","4.0-12x3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.25 BC",""
"025Z2700AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","508 pfds.","0 pfds.","","2700 Amps","","23 in.","16.5 in.","","16.5 in.","","4.89 in.","20.75 in.","22.096 in.","12.156 in.","13.906 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.5 Usable Thread Silver Plated x","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 2.0 Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes on 8.25 BC",""
"025Z2700AC","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","508 pfds.","pfds.","","2700 Amps","","23 in.","16.5 in.","","16.5 in.","","4.893 in.","20.75 in.","22.096 in.","12.281 in.","14.031 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"025Z3000AB","","1ZUA025030-AAASWBCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","570.5 pfds.","pfds.","","3000 Amps","","31 in.","21 in.","","21 in.","","4.893 in.","21.656 in.","22.096 in.","12.281 in.","14.031 in.","","10000 ft.","132 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - .688 Holes - 9.25 BC & (8) - .688 Holes - 9.75 BC",""
"028G0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","5.0","27.5 kV","150 kV","17 kV","","","329 pfds.","pfds.","400 Amps","","","16.609 in.","10 in.","","10 in.","","3.219 in.","20.875 in.","20.938 in.","10.75 in.","13.125 in.","16.781 in.","3300 ft.","41 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"028G0400BC","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Draw Lead","2.0","27.5 kV","150 kV","17 kV","","","449.3 pfds.","pfds.","400 Amps","","","23.625 in.","17 in.","","17 in.","","3.219 in.","18.866 in.","17.63 in.","7.703 in.","10.078 in.","14.75 in.","3300 ft.","44 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"028G0400BD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","27.5 kV","150 kV","17 kV","","","329 pfds.","pfds.","400 Amps","","","16.609 in.","10 in.","","10 in.","","3.219 in.","20.874 in.","20.938 in.","10.749 in.","13.124 in.","16.781 in.","3300 ft.","42 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC","NONE"
"028G0400CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","27.5 kV","150 kV","17 kV","","","555.2 pfds.","pfds.","400 Amps","","","28.281 in.","21.656 in.","","21.656 in.","","3.22 in.","20.882 in.","20.938 in.","10.75 in.","13.125 in.","16.734 in.","3300 ft.","46 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC","none"
"028G0400DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Draw Lead","2.0","27.5 kV","150 kV","17 kV","","","290.1 pfds.","pfds.","400 Amps","","","16.375 in.","10 in.","","10 in.","","3.219 in.","18.688 in.","17.938 in.","7.703 in.","10.078 in.","14.875 in.","3300 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.75 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"028G1200DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","27.5 kV","150 kV","17 kV","","","299.5 pfds.","pfds.","","1200 Amps","","18.859 in.","10 in.","","10 in.","","3.219 in.","20.875 in.","20.938 in.","10.75 in.","13.125 in.","","3300 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"028G1200DE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","27.5 kV","150 kV","17 kV","","","322 pfds.","pfds.","","1200 Amps","","18.859 in.","10 in.","","10 in.","","3.219 in.","20.875 in.","20.938 in.","10.75 in.","13.125 in.","","3300 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","","Silver plated top terminal"
