"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"028G1200FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","27.5 kV","150 kV","17 kV","","","549.5 pfds.","pfds.","","1200 Amps","","30.531 in.","21.656 in.","","21.656 in.","","3.219 in.","20.875 in.","20.938 in.","10.75 in.","13.125 in.","","3300 ft.","60 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"028G1200FB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","27.5 kV","150 kV","17 kV","","","535 pfds.","pfds.","","1200 Amps","","30.531 in.","21.656 in.","","21.656 in.","","3.219 in.","20.882 in.","20.938 in.","10.75 in.","13.125 in.","","3300 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.562 TIN PLATED x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC","Tin Plated Top Terminal"
"028G2000GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","99.0","27.5 kV","150 kV","17 kV","","","437 pfds.","0 pfds.","","2000 Amps","","20.625 in.","10 in.","","10 in.","","4.12 in.","20.515 in.","20.63 in.","10.75 in.","13.125 in.","","3300 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 3.500 USEABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.875 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC",""
"028G2000GE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","27.5 kV","150 kV","17 kV","","","428 pfds.","pfds.","","2000 Amps","","20.625 in.","10 in.","","10 in.","","4.047 in.","20.515 in.","20.63 in.","10.75 in.","13.125 in.","","3300 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 3.500 USEABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.875 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC","Silver Plated Top Terminal Threads"
"028G2000HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","27.5 kV","150 kV","17 kV","","","701.2 pfds.","pfds.","","2000 Amps","","32.25 in.","21.65 in.","","21.65 in.","","4.12 in.","20.5 in.","20.63 in.","10.735 in.","13.11 in.","","3300 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Holes - 7.250 Dia. BC",""
"028G3000KA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","27.5 kV","150 kV","17 kV","","","823.6 pfds.","0 pfds.","","3000 Amps","","33.125 in.","21.656 in.","","21.656 in.","","4.699 in.","23.5 in.","21.875 in.","12.047 in.","15.047 in.","","3300 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.188 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.313, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. HOLES - 9.250 Dia. BC",""
"028G4000LA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","27.5 kV","150 kV","17 kV","","","613 pfds.","pfds.","","4000 Amps","","21.5 in.","10 in.","","10 in.","","5.5 in.","23.062 in.","21.5 in.","12.047 in.","14.922 in.","","3300 ft.","128 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 4.062 USABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 4.375 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"028G7000NB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","T","","Oil to Air","vertical","Bottom","1.0","27.5 kV","150 kV","17 kV","","","585.4 pfds.","pfds.","","7000 Amps","","22.205 in.","10 in.","","10 in.","","9.528 in.","20.25 in.","28.5 in.","11.125 in.","14.625 in.","","10000 ft.","320 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.031 in.","Epoxy Coated Shield and Terminal Kit","","125 DEG C APPLICATION"
"031120RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","46 kV","250 kV","29 kV","","","pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","36.625 in.","39.5 in.","18.125 in.","28.5 in.","32.812 in.","10000 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"034B0500AB","","1B910BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","","5000 Amps","","33.75 in.","17 in.","","16.5 in.","","8.626 in.","21 in.","22.167 in.","11 in.","14.438 in.","","3300 ft.","267 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-5 OD - 10 x 4.875 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.188 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes - 13.75 B.C.","NONE"
"034J0040AA","","W01B581BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","A","","Oil to Oil","vertical/horizontal","","1.0","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","400 Amps","400 Amps","","","1.375 in.","","","","","","","","8.13 in.","","","33 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(4) .562 Holes-8.50 BC",""
"034J0060SB","","W01B1030BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Draw Lead","1.0","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","600 Amps","","","10.688 in.","","","","","3 in.","19.625 in.","34.125 in.","14 in.","16.25 in.","15 in.","4000 ft.","34 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.562 i.d. porcelain","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Dia. Holes-on 7.250 BC",""
"034J1200AD","","","Contact Us","June 1,2012","Contact Us","","Gray","","","","","A","","","","","","34.5 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"034K0040AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","A","","Oil to Oil","vertical/horizontal","","","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","400 Amps","400 Amps","","","1.375 in.","","","","","","","","8.13 in.","","","33 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(4) .562 Holes-8.50 BC",""
"034K1200AD","","","Contact Us","June 1,2012","Contact Us","","Brown","","","","","A","","","","","","34.5 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"034N0412AA","","","6 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","34.5 kV","200 kV","22 kV","","","436 pfds.","pfds.","400 Amps","1200 Amps","","31.5 in.","21.65 in.","21.65 in.","21.65 in.","21.65 in.","3.07 in.","24.61 in.","40.32 in.","17.26 in.","20.47 in.","21.85 in.","10000 ft.","41 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.94 in.","Epoxy Coated Shield and Terminal Kit","",""
"034N2000AA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","470 pfds.","pfds.","","2000 Amps","","34.33 in.","21.65 in.","","21.65 in.","","3.86 in.","25.2 in.","40.32 in.","17.26 in.","20.47 in.","","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.56 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.69 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.72 in.","Epoxy Coated Shield and Terminal Kit","",""
"034N2000AB","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","450.3 pfds.","pfds.","","2000 Amps","","32.75 in.","21.65 in.","","21.65 in.","","3.86 in.","25.2 in.","40.32 in.","17.26 in.","20.47 in.","","10000 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.69 Holes x .75 THK","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.72 in.","Epoxy Coated Shield and Terminal Kit","",""
"034N2000CA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","470 pfds.","pfds.","","2000 Amps","","34.33 in.","21.65 in.","","21.65 in.","","3.86 in.","25.2 in.","40.3 in.","17.26 in.","20.47 in.","","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.69 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.72 in.","Epoxy Coated Shield and Terminal Kit","","O Plus Dry equivalent of 034W2000CA"
"034N3000AA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","705 pfds.","pfds.","","3000 Amps","","33.5 in.","21.65 in.","","21.65 in.","","4.45 in.","25.2 in.","40.32 in.","17.26 in.","20.47 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.563 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","",""
"034N3000CC","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","705 pfds.","pfds.","","3000 Amps","","34.31 in.","21.65 in.","","21.65 in.","","4.45 in.","25.2 in.","40.32 in.","17.26 in.","20.47 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","",""
"034T0040HC","","W15B434BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","96 pfds.","pfds.","400 Amps","","","9.687 in.","","","0 in.","","4.699 in.","24.406 in.","27.281 in.","12.094 in.","17.094 in.","20.5 in.","3300 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"034T0040LC","","W15B444BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","T","","Oil to Air","horizontal","","1.0","34.5 kV","200 kV","22 kV","","","97 pfds.","pfds.","400 Amps","400 Amps","","","0 in.","","","","","","26.75 in.","","","","","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","For low temperature application to -57 Deg. C"
"034T0120HA","","W15B431BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","34.5 kV","200 kV","22 kV","","","162 pfds.","pfds.","","1200 Amps","","20.812 in.","10 in.","","","","4.699 in.","24.969 in.","27.25 in.","12.094 in.","17.094 in.","","3300 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.250, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"034T0200HB","","W15B432BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","4.0","34.5 kV","200 kV","22 kV","","","263 pfds.","0 pfds.","","2000 Amps","","20.821 in.","10 in.","","","","4.699 in.","23.672 in.","27.277 in.","12.094 in.","17.094 in.","","3300 ft.","114 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.50 SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.250 BC",""
"034T0200RX","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","335.2 pfds.","pfds.","","2000 Amps","","32.75 in.","21 in.","","21 in.","","4.7 in.","27.492 in.","37.844 in.","16.135 in.","19.135 in.","","10000 ft.","114 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","","125 DEG C Application"
"034T0200RY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","T","","Oil to Air","horizontal","","1.0","34.5 kV","200 kV","22 kV","","","282 pfds.","pfds.","","2000 Amps","","","10 in.","","","","","","27.5 in.","","31.62 in.","","","159 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes 9.250 BC",""
"034T0250HJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","572 pfds.","pfds.","","2500 Amps","","19.25 in.","11 in.","","4.25 in.","","4.688 in.","26.563 in.","27.25 in.","12.094 in.","19.219 in.","","3300 ft.","154 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 2.828 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 2.471, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.938 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes 9.250 BC","Minimum oil level for horz. Mtg = 4.25"""
"034T0300HD","","W15B433BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","5.0","34.5 kV","200 kV","22 kV","","","488.8 pfds.","pfds.","","3000 Amps","","22.937 in.","10 in.","","0 in.","","4.688 in.","24.61 in.","27.25 in.","12.094 in.","17.094 in.","","3300 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 10.25 BC",""
"034T0330RZ","","W15B453BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","34.5 kV","200 kV","22 kV","","","306 pfds.","pfds.","","3300 Amps","","15.5 in.","3 in.","","3 in.","","6.438 in.","31.5 in.","38 in.","16.062 in.","19.062 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x7.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x1.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.375 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Dia. Holes - on 11.125 Dia. BC",""
"034T0600JR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","820.6 pfds.","0 pfds.","","6000 Amps","","27.437 in.","10 in.","","10 in.","","8.625 in.","30.5 in.","44.125 in.","17.547 in.","23.547 in.","","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes, 1.750 x 1.750 In, Silver-plated x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes 2.250x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 dia holes, 14.25 B.C.",""
"034T0600JS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","1039.2 pfds.","0 pfds.","","6000 Amps","","32.015 in.","17 in.","","17 in.","","8.625 in.","31.735 in.","44.125 in.","17.532 in.","23.532 in.","","10000 ft.","385 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 6-Holes, 1.750 x 1.750, Silver-plated, Special offset blad x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.812 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 HOLES - 14.250 BC",""
"034T1400VA","","W15B438BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","2211 pfds.","pfds.","","14000 Amps","","33.531 in.","21 in.","","21 in.","","13.648 in.","26.719 in.","39.25 in.","19.844 in.","21.844 in.","","10000 ft.","765 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688 h/b (4)b SP x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 18.50 BC",""
"034U0040HC","","W15B434","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","96 pfds.","pfds.","400 Amps","","","9.687 in.","","","0 in.","","4.699 in.","24.406 in.","27.281 in.","12.094 in.","17.094 in.","20.5 in.","3300 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"034U0040LC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","T","","Oil to Air","horizontal","","1.0","34.5 kV","200 kV","22 kV","","","97 pfds.","pfds.","400 Amps","400 Amps","","","0 in.","","","","","","26.75 in.","","","","","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC","For low temperature application to -57 Deg. C"
"034U0120HA","","W15B431","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","2.0","34.5 kV","200 kV","22 kV","","","162 pfds.","pfds.","","1200 Amps","","20.812 in.","10 in.","","","","4.699 in.","24.969 in.","27.25 in.","12.094 in.","17.094 in.","","3300 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.25 BC",""
"034U0200HB","","W15B432","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","34.5 kV","200 kV","22 kV","","","263 pfds.","pfds.","","2000 Amps","","20.821 in.","10 in.","","","","4.699 in.","23.672 in.","27.277 in.","12.094 in.","17.094 in.","","3300 ft.","114 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 10.250 BC",""
"034U0300HD","","W15B433BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","34.5 kV","200 kV","22 kV","","","470 pfds.","pfds.","","3000 Amps","","22.938 in.","10 in.","","0 in.","","4.688 in.","24.562 in.","27.5 in.","12.062 in.","16.687 in.","","3300 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 10.25 BC",""
"034U1400VA","","W15B438","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","2211 pfds.","pfds.","","14000 Amps","","33.531 in.","21 in.","","21 in.","","13.648 in.","26.719 in.","39.25 in.","19.844 in.","21.844 in.","","10000 ft.","765 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688 h/b (4)b x","Min Outside Diameter","Bottom Terminal Comments","(6) .688 h/b (2)b","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.625 in.","Epoxy Coated Shield and Terminal Kit","(12) - 0.875 Slots - 18.50 BC",""
"034V0750HR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","1230 pfds.","pfds.","","7500 Amps","","33.531 in.","20 in.","","20 in.","","11.588 in.","26.344 in.","37 in.","15.094 in.","17.094 in.","","10000 ft.","521 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 8-0.688Holes, 1.750 x 1.750 In, Silver-plated x 8 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes 1.750x1.750 In, 0.750 Thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Application"
"034W0400AK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","35 kV","200 kV","25 kV","","","365.7 pfds.","pfds.","400 Amps","","","29.25 in.","20.75 in.","","20.75 in.","","3.605 in.","24.531 in.","35 in.","15 in.","16.75 in.","13.909 in.","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 HOLES - 7.25 BC",""
"034W0400AN","","W17B301BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","421.8 pfds.","pfds.","400 Amps","","","29.156 in.","21 in.","","21 in.","","3.605 in.","25.625 in.","29.5 in.","14.625 in.","17 in.","21.657 in.","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034W0400AR","","W17B306BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","34.5 kV","200 kV","22 kV","","","381 pfds.","0 pfds.","400 Amps","","","25.031 in.","16.5 in.","","16.5 in.","","3.605 in.","25.635 in.","29.5 in.","14.635 in.","17 in.","21.781 in.","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"034W0400AV","","W17B627BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","34.5 kV","200 kV","22 kV","","","262.1 pfds.","0 pfds.","400 Amps","","","18.5 in.","10 in.","","10 in.","","3.605 in.","25.625 in.","29.5 in.","14.945 in.","16.695 in.","18.6 in.","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes -7.250 BC",""
"034W0400BV","","W17B328BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","226.3 pfds.","pfds.","400 Amps","","","18.531 in.","8 in.","","14 in.","","3.61 in.","25.625 in.","29.5 in.","14.625 in.","17 in.","16.688 in.","10000 ft.","53 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 SLOTED Holes-7.250 BC",""
"034W0400RD","","W17B635BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","554 pfds.","0 pfds.","400 Amps","","","35.403 in.","26.75 in.","","26.75 in.","","3.605 in.","25.625 in.","30.7 in.","14.625 in.","18.5 in.","10.688 in.","10000 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) 0.625 Holes - 7.25 BC","Flange Extension"
"034W0400UH","","","Contact Us","June 1,2012","Contact Us","","Gray","","","","","O Plus C","","","","","","34.5 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"034W0400UP","","W7B531BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","417 pfds.","pfds.","400 Amps","","","29.156 in.","21 in.","","21 in.","","3.605 in.","24.118 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots - 7.25 BC","NONE"
"034W0400UQ","","W7B536BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","362 pfds.","pfds.","400 Amps","","","25.031 in.","16.5 in.","","16.5 in.","","3.605 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","54 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034W0400UR","","W17B625BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","34.5 kV","200 kV","22 kV","","","363.2 pfds.","pfds.","400 Amps","","","33.125 in.","24.5 in.","","24.5 in.","","3.219 in.","27.92 in.","26.504 in.","14.625 in.","20.795 in.","24 in.","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slots - 7.25 BC",""
"034W0412AP","","W17B300BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","6.0","34.5 kV","200 kV","22 kV","","","455 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.605 in.","26.188 in.","29.5 in.","14.625 in.","17 in.","21.781 in.","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC","034X0412AP = 16 weeks lead time (check porcelain availability)"
"034W0412RI","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","1.0","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","27.406 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.605 in.","29.063 in.","36 in.","17.5 in.","19.875 in.","24.626 in.","10000 ft.","78 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.125 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 slots 7.250 BC",""
"034W0412UD","","W07B534BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","34.5 kV","200 kV","22 kV","","","422 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.605 in.","24.688 in.","36.75 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","77 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.25, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 i.d. tube/1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Holes - 7.25 BC",""
"034W0412UT","","W7B532BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","5.0","34.5 kV","200 kV","22 kV","","","422 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.605 in.","24.688 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034W0600BN","","W07B919BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","pfds.","pfds.","","","Standard:","25.937 in.","","13.5 in.","","13.5 in.","3.219 in.","26.719 in.","29.625 in.","14.617 in.","20.93 in.","","5500 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 dia. Smooth x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 dia holes on 10.75 BC",""
"034W1200AT","","W17B303BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","448.8 pfds.","pfds.","","1200 Amps","","32.531 in.","21 in.","","21 in.","","3.605 in.","26.188 in.","29.5 in.","14.625 in.","17 in.","","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.250, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - .875 Slots - 7.250 BC",""
"034W1200BD","","W7B868","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","348.2 pfds.","pfds.","","1200 Amps","","32.438 in.","20.75 in.","","20.75 in.","","3.219 in.","25.406 in.","29.5 in.","14.625 in.","19.5 in.","","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Slots - 7.25 BC",""
"034W1200KA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","425 pfds.","pfds.","","","Standard:","31.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.605 in.","26.178 in.","29.5 in.","14.615 in.","16.99 in.","","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 Dia. BC","NONE"
"034W1200RX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","447 pfds.","pfds.","","1200 Amps","1200 Amps","31.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.605 in.","28.563 in.","48.581 in.","18.094 in.","20.845 in.","","10000 ft.","93 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12X2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 dia slots on 7.25 BC",""
"034W1200RZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","447.8 pfds.","0 pfds.","","1200 Amps","","24.75 in.","14.219 in.","","14.219 in.","","3.605 in.","32.979 in.","29.5 in.","14.953 in.","24.109 in.","","10000 ft.","86 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.250, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","USES FLANGE EXTENSION","NONE"
"034W1200UA","","W7B955BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","263 pfds.","pfds.","","1200 Amps","1200 Amps","29.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.219 in.","22.906 in.","29.5 in.","14.625 in.","17 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"034W1200UB","","W7B595BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","297.2 pfds.","pfds.","","1200 Amps","","29.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.219 in.","22.896 in.","29.5 in.","14.615 in.","16.99 in.","","10000 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 2.125","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.25, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC","NONE"
"034W1200UC","","W7B605BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","234 pfds.","pfds.","","1200 Amps","","23.849 in.","14.312 in.","","14.312 in.","","3.219 in.","23.213 in.","29.5 in.","14.615 in.","17.49 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 1.125, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.25 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.688 Holes - 5.75 BC","Non-standard flange seal.  Gasket fits into a groove for sealing against a conical extension around the tank hole."
"034W1200UG","","W07B636BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","250 lbs.","N/A lbs.","250 pfds.","pfds.","","1200 Amps","","26.531 in.","15.125 in.","","15.125 in.","","3.219 in.","24.406 in.","29.5 in.","14.625 in.","18.5 in.","","10000 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Holes - 7.25 BC","Uses flange adapter with standard flange"
"034W1200UH","","W07B875BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","263 pfds.","pfds.","","1200 Amps","1200 Amps","29.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.125 in.","22.906 in.","35.75 in.","14.625 in.","17 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
