"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"034W1200UM","","W07B628BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","385 pfds.","pfds.","","1200 Amps","","38.438 in.","26.75 in.","","26.75 in.","","3.219 in.","24.406 in.","29.5 in.","14.625 in.","18.5 in.","","10000 ft.","78 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. Holes - 7.25 Dia. BC",""
"034W1200UN","","W17B006BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","499 pfds.","pfds.","","1200 Amps","","38.5 in.","27 in.","","27 in.","","3.605 in.","24.688 in.","31.875 in.","14.625 in.","17 in.","","10000 ft.","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 3.250 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034W1200UU","","W07B945BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","281 pfds.","pfds.","","1200 Amps","","22.625 in.","11.75 in.","","11.75 in.","","3.125 in.","29.812 in.","31.375 in.","14.625 in.","23.874 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Slots - 7.25 BC",""
"034W1600AW","","W17B080BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Air to Air","horizontal","Bottom","2.0","34.5 kV","200 kV","22 kV","","","428 pfds.","0 pfds.","","1600 Amps","","31.125 in.","","","","","5.15 in.","27.563 in.","36.5 in.","15.109 in.","21.109 in.","","","153 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12 in.","Epoxy Coated Shield and Terminal Kit","(9) .625 Dia. Holes - 16.375 BC","Horizontal applicaiton"
"034W2000AE","","W17B004BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","523 pfds.","pfds.","","2000 Amps","","42.125 in.","29.75 in.","","29.75 in.","","4.699 in.","24.14 in.","29.75 in.","14.641 in.","17.688 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"034W2000BA","","W17B350BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","401 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.699 in.","27.5 in.","31.188 in.","16.048 in.","19.048 in.","","10000 ft.","104 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 9.25 BC",""
"034W2000CA","","W17B351BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","401 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.7 in.","27.5 in.","31.188 in.","16.047 in.","19.047 in.","","10000 ft.","129 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.25 BC","All Copper Current Carrying Parts"
"034W2000CC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","407 pfds.","pfds.","","2000 Amps","","33.5 in.","21 in.","","21 in.","","4.688 in.","25.375 in.","31.188 in.","16.047 in.","18.922 in.","","10000 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 2.625 x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 holes on 8.25 dia B.C.","Copper current-carrying parts"
"034W2000LZ","","W17B530BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","418 pfds.","0 pfds.","","2000 Amps","","31.5 in.","21 in.","","21 in.","","3.605 in.","23.5 in.","35 in.","15 in.","16.75 in.","","10000 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.250, Silver-plated x x2.25","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Slots - 7.250 Dia. BC",""
"034W2000RE","","W17B492BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","401 pfds.","pfds.","","2000 Amps","","32.5 in.","21 in.","","21 in.","","4.699 in.","25.5 in.","31.156 in.","16.039 in.","19.039 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC","NONE"
"034W2000RG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","360.4 pfds.","0 pfds.","","2000 Amps","","30.874 in.","16.5 in.","","16.5 in.","","4.699 in.","26.874 in.","30.734 in.","16.047 in.","18.922 in.","","10000 ft.","104 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 4, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5 in.","Epoxy Coated Shield and Terminal Kit","(8) - 0.625 Dia. Holes - 9.750 Dia. BC",""
"034W2000RH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","356 pfds.","pfds.","","2000 Amps","","23.5 in.","11.75 in.","","11.75 in.","","4.625 in.","30.125 in.","30.656 in.","16 in.","23.687 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.50 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 0.562 Holes - 10.75 BC",""
"034W2000RJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","345 pfds.","pfds.","","2000 Amps","","28 in.","16.5 in.","","16.5 in.","","4.75 in.","25.438 in.","30.656 in.","16 in.","19 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.250 BC",""
"034W2000RM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","353 pfds.","pfds.","","2000 Amps","","30.125 in.","17.75 in.","","17.75 in.","","4.699 in.","25.164 in.","31.156 in.","16.033 in.","18.784 in.","","10000 ft.","104 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.50 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.75 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 holes on 14.25 BC",""
"034W2000RT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","404.9 pfds.","pfds.","","2000 Amps","2000 Amps","33.469 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","5.15 in.","26 in.","31.27 in.","16.048 in.","18.798 in.","","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 3.375 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.0 in.","Epoxy Coated Shield and Terminal Kit","(4) 1.00 holes, 9.75 B.C.","NONE"
"034W2000UE","","W7B540BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","34.5 kV","200 kV","22 kV","","","283 pfds.","pfds.","","2000 Amps","","31 in.","16.5 in.","","16.5 in.","","6.5 in.","24.484 in.","31 in.","14.671 in.","18.046 in.","","10000 ft.","142 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, w/ 3.250 Spherical Radius, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 10.00 BC",""
"034W2000UF","","W17B624BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","433.4 pfds.","pfds.","","2000 Amps","","32.75 in.","21 in.","","21 in.","","4.699 in.","27.5 in.","31.156 in.","16.047 in.","19.047 in.","","10000 ft.","103 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 DIA BC",""
"034W2000UK","","W07B520BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","269 pfds.","pfds.","","2000 Amps","","31 in.","16.5 in.","","16.5 in.","","6.5 in.","24.438 in.","37.906 in.","14.625 in.","18 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.000 Holes - 10.000 BC","Obsolete Bowl - P3942C924P23"
"034W2000VB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","407.3 pfds.","0 pfds.","","2000 Amps","","32.75 in.","21 in.","","21 in.","","4.699 in.","24.5 in.","31.156 in.","16.047 in.","18.047 in.","","10000 ft.","99 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.00 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 DIA BC",""
"034W2000VF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","335 pfds.","0 pfds.","","2000 Amps","","32.75 in.","21 in.","","21 in.","","4.699 in.","27.492 in.","31.156 in.","16.04 in.","19.04 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 DIA BC","HIGH TEMP"
"034W2500RB","","W17B484BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","578.7 pfds.","pfds.","","2500 Amps","","31.125 in.","17 in.","","22.125 in.","","4.699 in.","27.5 in.","35.56 in.","15.851 in.","17.851 in.","","10000 ft.","157 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 4.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.000 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Holes - 9.750 BC","COPPER CURRENT CARRYING PARTS"
"034W2500RL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","99.0","34.5 kV","200 kV","22 kV","","","613 pfds.","0 pfds.","","2500 Amps","","31.125 in.","16.5 in.","","16.5 in.","","4.698 in.","27.688 in.","31.188 in.","16.047 in.","18.047 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 4.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 Holes - on 9.250 Dia. BC","Copper current carring parts."
"034W3000AD","","W7B539BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","519 pfds.","pfds.","","2500 Amps","3000 Amps","29 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","5.219 in.","24.869 in.","31.75 in.","14.594 in.","17.469 in.","","5600 ft.","220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 10.250 BC","silver plated top and bottom terminals"
"034W3000AF","","W17B557BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","617 pfds.","pfds.","","3000 Amps","","31 in.","17.75 in.","","17.75 in.","","4.699 in.","26.188 in.","31.156 in.","16.046 in.","18.797 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.188, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.75 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 14.250 BC",""
"034W3000BC","","W17B352BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","687 pfds.","0 pfds.","","3000 Amps","","34.312 in.","21 in.","","21 in.","","4.7 in.","26.297 in.","31.188 in.","16.297 in.","19.172 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 9.25 BC",""
"034W3000RU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","635 pfds.","pfds.","","3000 Amps","","33.5 in.","16.5 in.","","16.5 in.","","5.15 in.","26.438 in.","31.27 in.","16.031 in.","18.781 in.","","10000 ft.","182 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.25-12x3.375, SP x","Min Outside Diameter","Bottom Terminal Comments","3.25-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(4)1.000 HOLES ON 9.750 B.C.",""
"034W4000BJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","788 pfds.","pfds.","","4000 Amps","","34.312 in.","21 in.","","21 in.","","6.695 in.","32.547 in.","37.781 in.","18.047 in.","21.047 in.","","10000 ft.","245 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-4 OD - 12 x 4.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.250BC",""
"034W4000RN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","772.7 pfds.","pfds.","","4000 Amps","","31.593 in.","16 in.","","22.625 in.","","6.116 in.","30.391 in.","37.844 in.","18.016 in.","21.203 in.","","10000 ft.","221 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.813 OD x - in, Silver-plated, Tolerance 3.811-3.815 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-4 OD - 12 x 4, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) .875 dia. holes on 11.25 BC
(8) .875 dia. Holes on 11.125 BC",""
"034W4000RV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","897 pfds.","pfds.","","4000 Amps","","34.312 in.","21 in.","","21 in.","","6.695 in.","32.547 in.","37.875 in.","18.047 in.","21.047 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.50 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.875 B.C.",""
"034W4000UV","","W17B491BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","745 pfds.","pfds.","","4000 Amps","","29.562 in.","21 in.","","21 in.","","6.5 in.","30.25 in.","37.625 in.","18 in.","21 in.","","10000 ft.","245 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(2) .688 holes per blade, (2) blades x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 9.250 Dia. BC",""
"034W5000UW","","W17B039BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","800.4 pfds.","0 pfds.","","5000 Amps","","25.75 in.","10 in.","","10 in.","","8.625 in.","42.125 in.","49.5 in.","24.468 in.","30.468 in.","","10000 ft.","410 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 6, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"034W6000AL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","34.5 kV","150 kV","16 kV","","","1024 pfds.","0 pfds.","","6000 Amps","","34.125 in.","18 in.","","22.625 in.","","8.625 in.","28.375 in.","29.495 in.","12.823 in.","18.51 in.","","10000 ft.","342 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-12 X 6.75 usable x","Min Outside Diameter","Bottom Terminal Comments","6.0-12x4.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.250 in.","Epoxy Coated Shield and Terminal Kit","(8)0.875 DIA HOLES ON 14.000 DIA. B.C.",""
"034X0400AN","","W17B301","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","412 pfds.","pfds.","400 Amps","","","29.156 in.","21 in.","","21 in.","","3.605 in.","25.625 in.","29.5 in.","14.625 in.","17 in.","21.781 in.","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034X0400AR","","W17B306","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","34.5 kV","200 kV","22 kV","","","381 pfds.","pfds.","400 Amps","","","25.031 in.","16.5 in.","","16.5 in.","","3.605 in.","25.635 in.","29.5 in.","14.635 in.","17 in.","21.781 in.","10000 ft.","55 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"034X0400AV","","W17B627","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","271 pfds.","pfds.","400 Amps","","","18.5 in.","10 in.","","10 in.","","3.605 in.","25.625 in.","29.5 in.","14.695 in.","16.445 in.","18.6 in.","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25, USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes -7.250 BC",""
"034X0400BV","","W17B328","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","267 pfds.","pfds.","400 Amps","","","18.531 in.","8 in.","","14 in.","","3.6 in.","25.625 in.","29.5 in.","14.625 in.","17 in.","16.688 in.","10000 ft.","53 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 SLOTED Holes-7.250 BC",""
"034X0400UP","","W7B531","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","417 pfds.","pfds.","400 Amps","","","29.156 in.","21 in.","","21 in.","","3.605 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","57 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots - 7.25 BC",""
"034X0400UQ","","W7B536","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","362 pfds.","pfds.","400 Amps","","","25.031 in.","16.5 in.","","16.5 in.","","3.6 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","10000 ft.","54 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034X0400UR","","W17B625","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","344 pfds.","pfds.","400 Amps","","","33.125 in.","24.5 in.","","24.5 in.","","3.125 in.","27.5 in.","26.504 in.","14.625 in.","20.795 in.","24 in.","10000 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slots - 7.25 BC",""
"034X0412AP","","W17B300","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead, Bottom","4.0","34.5 kV","200 kV","22 kV","","","455 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.531 in.","21 in.","16.5 in.","21 in.","16.5 in.","3.605 in.","26.198 in.","29.5 in.","14.635 in.","17.01 in.","21.781 in.","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube/1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC","034X0412AP = 16 weeks lead time (check porcelain availability)"
"034X1200AT","","W17B303","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","432 pfds.","pfds.","","1200 Amps","","32.531 in.","21 in.","","21 in.","","3.605 in.","26.188 in.","29.5 in.","14.625 in.","17 in.","","10000 ft.","74 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12X3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - .875 Slots - 7.250 BC",""
"034X1200BD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","333 pfds.","pfds.","","1200 Amps","","32.438 in.","20.75 in.","","20.75 in.","","3.219 in.","25.406 in.","29.5 in.","14.625 in.","19.5 in.","","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 4.125 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 3.125 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Slots - 7.25 BC",""
"034X1200UB","","W7B595","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","281 pfds.","pfds.","","1200 Amps","","29.531 in.","16.5 in.","","16.5 in.","","3.219 in.","22.906 in.","29.5 in.","14.625 in.","17 in.","","10000 ft.","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.25 x 2.125","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034X1200UC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","235 pfds.","pfds.","","1200 Amps","","23.849 in.","14.312 in.","","14.312 in.","","3.219 in.","23.213 in.","29.5 in.","14.625 in.","17.5 in.","","10000 ft.","63 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.25 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.688 Holes - 5.75 BC","Non-standard flange seal.  Gasket fits into a groove for sealing against a conical extension around the tank hole."
"034X1200UG","","W07B636","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","250 lbs.","N/A lbs.","245 pfds.","pfds.","","1200 Amps","","26.531 in.","15.125 in.","","15.125 in.","","3.219 in.","24.406 in.","29.5 in.","14.625 in.","18.5 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 2.875 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Holes - 7.25 BC","Uses flange adapter with standard flange"
"034X1200UH","","W07B875","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","263 pfds.","pfds.","","1200 Amps","1200 Amps","29.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.125 in.","22.906 in.","35.75 in.","14.625 in.","17 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -7.250 BC",""
"034X1200UM","","W07B628BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","385 pfds.","pfds.","","1200 Amps","","38.438 in.","26.75 in.","","26.75 in.","","3.219 in.","24.406 in.","29.5 in.","14.625 in.","18.5 in.","","10000 ft.","78 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Dia. Holes - 7.25 Dia. BC",""
"034X1200UN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","499 pfds.","pfds.","","1200 Amps","","38.5 in.","27 in.","","27 in.","","3.605 in.","24.688 in.","30.5 in.","14.625 in.","17 in.","","","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 3.250 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 7.25 BC",""
"034X1200US","","W07B636","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","250 pfds.","pfds.","","","Standard:","26.375 in.","","15 in.","","15 in.","3.125 in.","24.5 in.","31.375 in.","14.625 in.","18.625 in.","","","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.125 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Holes - 7.25 BC","Uses flange adapter with standard flange"
"034X1200UU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","","34.5 kV","200 kV","22 kV","","","281 pfds.","pfds.","","1200 Amps","","","11.75 in.","","","","","","30.5 in.","","23.87 in.","","","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Slots - 7.25 BC",""
"034X1600AW","","W17B080","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","","Air to Air","horizontal","Bottom","1.0","34.5 kV","200 kV","22 kV","","","419 pfds.","pfds.","","1600 Amps","","31.188 in.","","","","","5.311 in.","27.5 in.","36.5 in.","15.062 in.","21.062 in.","","","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.437 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12 in.","Epoxy Coated Shield and Terminal Kit","(9) - .625 Dia. Holes - 16.375 BC","Horizontal applicaiton"
"034X2000AE","","W17B004","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","522 pfds.","pfds.","","2000 Amps","","42.125 in.","29.75 in.","","29.75 in.","","4.699 in.","24.094 in.","29.75 in.","14.641 in.","17.641 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.625 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"034X2000CA","","W17B351","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","401 pfds.","pfds.","","2000 Amps","","34.312 in.","21 in.","","21 in.","","4.7 in.","27.5 in.","31.188 in.","16.047 in.","19.047 in.","","10000 ft.","128 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.25 BC","Copper Current Carrying Parts"
"034X3000AF","","W17B557","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","617 pfds.","pfds.","","3000 Amps","","31 in.","17.75 in.","","17.75 in.","","4.699 in.","26.188 in.","31.156 in.","16.046 in.","18.797 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.75 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 14.250 BC",""
"034X3000BC","","W17B352","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","687 pfds.","pfds.","","3000 Amps","","34.312 in.","21 in.","","21 in.","","4.7 in.","26.313 in.","31.188 in.","16.047 in.","18.922 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 9.25 BC",""
"034X5000UW","","W17B039","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","796 pfds.","pfds.","","5000 Amps","","25.75 in.","10 in.","","10 in.","","8.5 in.","42.125 in.","49.5 in.","24.5 in.","30.5 in.","","10000 ft.","405 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x5.875 x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"034Z0400AC","","1ZUA034012-AAGSBNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","34.5 kV","200 kV","22 kV","","","242 pfds.","pfds.","400 Amps","","","20.5 in.","9.782 in.","","16.032 in.","","3.605 in.","24.531 in.","35 in.","15 in.","16.75 in.","20.594 in.","10000 ft.","62 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 HOLES - 7.00 BC / (3) - 0.625 HOLES - 7.25 BC","Dual Flange Mtg Bolt pattern."
"034Z0400UP","","1ZUA034012-AAASCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","352 pfds.","0 pfds.","400 Amps","","","28.75 in.","21.656 in.","","21.656 in.","","3.605 in.","24.531 in.","35 in.","15 in.","16.75 in.","21.156 in.","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z0400UQ","","1ZUA034012-AAESCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","34.5 kV","200 kV","22 kV","","","310 pfds.","0 pfds.","400 Amps","","","25.031 in.","16.5 in.","","16.5 in.","","3.605 in.","24.531 in.","35 in.","15 in.","16.75 in.","21.157 in.","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z0412AP","","1ZUA034012-AAASFSCBC","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","34.5 kV","200 kV","22 kV","","","352 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","3.605 in.","26.844 in.","35 in.","15 in.","16.75 in.","22.89 in.","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z0412AQ","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","1.0","34.5 kV","200 kV","22 kV","","","338 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","29.75 in.","20 in.","20 in.","20 in.","20 in.","3.605 in.","24.719 in.","35 in.","15 in.","16.75 in.","20.781 in.","10000 ft.","71 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"034Z0412UT","","1ZUA034012-AAASFSCBA","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","34.5 kV","200 kV","22 kV","","","352 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","3.605 in.","25.094 in.","35 in.","15 in.","16.75 in.","21.156 in.","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
