"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"034Z1200AE","","1ZUA034012-AAASFDAXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Rod","2.0","34.5 kV","200 kV","22 kV","","","352 pfds.","0 pfds.","","1200 Amps","","35.656 in.","21.656 in.","","21.656 in.","","3.605 in.","25.094 in.","35 in.","15 in.","16.75 in.","","10000 ft.","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.563 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC","Draw Rod"
"034Z2000AA","","1ZUA034020-AAASGBAXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","536 pfds.","0 pfds.","","2000 Amps","","33.5 in.","21.656 in.","","21.656 in.","","4.12 in.","22.938 in.","35 in.","15 in.","16.75 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.50 SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .563 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z2000AL","","1ZUA034020-AAASGBBXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","542.2 pfds.","pfds.","","2000 Amps","2000 Amps","33.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.12 in.","22.938 in.","35 in.","15 in.","16.75 in.","","10000 ft.","98 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.563 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z2000AM","","1ZUA034020-AAASGDAXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Rod","2.0","34.5 kV","200 kV","22 kV","","","536 pfds.","0 pfds.","","2000 Amps","","35.656 in.","21.656 in.","","21.656 in.","","4.12 in.","22.938 in.","35 in.","15 in.","16.75 in.","","10000 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.50, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .563 hole (1) blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC","Draw Rod"
"034Z2000AR","","1ZUA034020-AALSZTEXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","489 pfds.","0 pfds.","","2000 Amps","2000 Amps","29.75 in.","17 in.","17 in.","17 in.","17 in.","4.12 in.","27.063 in.","35 in.","15.007 in.","20.876 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.50, SP x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 3.375 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 DIA. ON A 8.25 B.C.","High ""Lowest High Voltage"" for 35 kV"
"034Z2000AT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","466.5 pfds.","0 pfds.","","2000 Amps","2000 Amps","29.625 in.","17 in.","17 in.","17 in.","17 in.","4.12 in.","23.882 in.","35 in.","15.007 in.","16.757 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x 3.125 USABLE THREAD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.625 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.0 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 DIA. ON A 8.25 B.C.","High ""Lowest High Voltage"" for 35 kV"
"034Z2000CA","","1ZUA034020-AAJSXBCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","586 pfds.","pfds.","","2000 Amps","","34.312 in.","21.656 in.","","21.656 in.","","4.12 in.","27.563 in.","31.188 in.","16.039 in.","20.438 in.","","10000 ft.","134 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z2000UU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","536 pfds.","0 pfds.","","2000 Amps","","31.5 in.","21.656 in.","","21.656 in.","","4.12 in.","22.938 in.","35 in.","15 in.","16.75 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"034Z3000AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","","","549 pfds.","pfds.","","3000 Amps","3000 Amps","33 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.89 in.","24.928 in.","39.81 in.","15.719 in.","17.469 in.","","10000 ft.","142 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 6-0.625Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z3000AJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","560.2 pfds.","pfds.","","3000 Amps","3000 Amps","33 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","25.344 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","151 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.500, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.500, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC","NONE"
"034Z3000AK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","34.5 kV","200 kV","22 kV","","","561.3 pfds.","pfds.","","3000 Amps","3000 Amps","33.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","25.209 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","143 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 4-0.563Holes, 1.750 x 1.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.563 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z3000AR","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","297 pfds.","pfds.","","3000 Amps","","15 in.","7 in.","","7 in.","","4.89 in.","24.188 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.000, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.000","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","",""
"034Z3000AS","","1ZUA034030-AAASMBBXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","549 pfds.","pfds.","","3000 Amps","","33.5 in.","21.656 in.","","21.656 in.","","4.89 in.","24.375 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","133 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.25 usable SP x","Min Outside Diameter","Bottom Terminal Comments","(4).563 hole (1)blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z3000AX","","1ZUA034030-AAATBSUXX","16 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","34.5 kV","200 kV","22 kV","","","553.5 pfds.","pfds.","","3000 Amps","3000 Amps","32.75 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.89 in.","25.219 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 3.625 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z3000BC","","1ZUA034030-AAASYBCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","34.5 kV","200 kV","22 kV","","","549 pfds.","pfds.","","3000 Amps","","34.312 in.","21.656 in.","","21.656 in.","","4.89 in.","26.313 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12-2Ax4.844 x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole (1)blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"034Z3000BV","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","542.3 pfds.","pfds.","","3000 Amps","","31.5 in.","21 in.","0 in.","21 in.","0 in.","4.893 in.","24.375 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","138 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.000 in.","Epoxy Coated Shield and Terminal Kit","",""
"034Z3900AA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","355.7 pfds.","pfds.","","3900 Amps","","33.5 in.","21 in.","","21 in.","","4.893 in.","25.875 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 3.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 4, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"034Z3900AB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","355.7 pfds.","pfds.","","3900 Amps","","32.5 in.","21 in.","","21 in.","","4.893 in.","25.875 in.","39.81 in.","15.844 in.","17.594 in.","","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"035G0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","4.0","35 kV","200 kV","25 kV","","","271 pfds.","0 pfds.","400 Amps","","","18.5 in.","10 in.","","10 in.","","3.605 in.","24.938 in.","29.625 in.","14.945 in.","16.695 in.","20.609 in.","3300 ft.","56 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875  Holes - 7.250 Dia. BC",""
"035G0400CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","35 kV","200 kV","25 kV","","","441 pfds.","pfds.","400 Amps","","","30.125 in.","21.656 in.","","21.656 in.","","3.605 in.","24.563 in.","30.5 in.","14.625 in.","16.813 in.","20.281 in.","3300 ft.","59 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes - 7.250 Dia. BC",""
"035G1200DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","35 kV","200 kV","25 kV","","","277 pfds.","pfds.","","1200 Amps","","20.75 in.","10 in.","","10 in.","","3.605 in.","24.547 in.","29.625 in.","14.609 in.","16.797 in.","","3300 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes - 7.250 Dia. BC",""
"035G1200FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","35 kV","200 kV","25 kV","","","435 pfds.","pfds.","","1200 Amps","","32.375 in.","21.656 in.","","21.656 in.","","3.605 in.","24.563 in.","29.5 in.","14.625 in.","16.813 in.","","3300 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"035G2000HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","35 kV","200 kV","25 kV","","","426 pfds.","pfds.","","2000 Amps","","34.18 in.","21.656 in.","","21.656 in.","","4.699 in.","26.5 in.","31.183 in.","16.047 in.","19.047 in.","","3300 ft.","107 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 8.250 Dia. BC",""
"040127RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","88 kV","","","406 pfds.","4396 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","7.725 in.","58.281 in.","138.375 in.","43.406 in.","47.156 in.","53.702 in.","4200 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 13.250 BC",""
"040130RJ02A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","AB","Magnetic Gauge","Oil to Air","vertical","Bottom","","800 kV","2100 kV","485 kV","","","pfds.","pfds.","","1600 Amps","","104.9 in.","","","","","20.8 in.","250.5 in.","654.7 in.","205 in.","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0""-12 x 4.9 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 x .750 Deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","22 in.","Epoxy Coated Shield and Terminal Kit","",""
"040205RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","7500 Amps","","21 in.","10 in.","","10 in.","","10.171 in.","24.5 in.","17.875 in.","8.25 in.","12.5 in.","","3300 ft.","320 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","7.0-12 x 10.375 x","Min Outside Diameter","Bottom Terminal Comments","7.0-12 x 5.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.750 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Dia. Holes - 15.000 Dia. BC",""
"040326RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","33.375 in.","0 in.","","18 in.","","9.125 in.","18.625 in.","20.5 in.","8.938 in.","11.75 in.","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.0 lg x","Min Outside Diameter","Bottom Terminal Comments","5.814 dia smooth with 2 grooves","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Hole -13.750 Dia. BC",""
"040507RJ02A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Sight Glass","Oil to Air","0 to 30 deg. from vertical","Bottom","","115 kV","550 kV","88 kV","","","pfds.","pfds.","","4000 Amps","","43 in.","23 in.","","23 in.","","9.75 in.","60.625 in.","104.75 in.","45 in.","51 in.","","","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.375 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"040511RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","88 kV","","","pfds.","pfds.","","1200 Amps","","47.5 in.","23.5 in.","","23.5 in.","","7.725 in.","67.156 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x3.75, SP x","Min Outside Diameter","Bottom Terminal Comments","2.25-12x3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(8)  .875 Holes - 14.00 BC",""
"040524RJ03A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","T","","Oil to Air","vertical/horizontal","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","29.657 in.","16 in.","","21.25 in.","","8.625 in.","27.812 in.","28.5 in.","11.125 in.","16.812 in.","","10000 ft.","342 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.314 - 6.318 smooth with 2 grooves x","Min Outside Diameter","Bottom Terminal Comments","6.0-12x4.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","dual mounting holes (7) .875 Holes-14.00 BC - (6) .875 Holes-14.250 BC","125 Deg. C Insulation Class"
"040820RJ02A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","3000 Amps","","20 in.","10 in.","","10 in.","","4.688 in.","26.172 in.","18.2 in.","8.094 in.","19.594 in.","","3300 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x4.188","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 dia holes on an 9.25 dia B.C.",""
"040922RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","10000 Amps","","34.375 in.","19.5 in.","","19.5 in.","","11.25 in.","19.5 in.","28.5 in.","11.125 in.","13.13 in.","","10000 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(10).688h/b (4)bld, SP x","Min Outside Diameter","Bottom Terminal Comments","(6).812 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.50 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes - 17.375 BC",""
"041018RJ03A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","O Plus C","","Oil to Air","0 to 30 deg. from vertical","","","550 kV","1800 kV","334 kV","","","pfds.","pfds.","","2000 Amps","","78 in.","25.594 in.","","25.594 in.","","19.875 in.","208.125 in.","450 in.","170 in.","177.5 in.","","3300 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 3.375 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23.00 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.25 Dia. Holes - 32.000 Dia. BC",""
"046N0412AA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","46 kV","250 kV","29 kV","","","277 pfds.","pfds.","400 Amps","1200 Amps","","33.5 in.","21 in.","21 in.","21 in.","21 in.","3.9 in.","27.2 in.","40.3 in.","19.9 in.","23.1 in.","24.5 in.","10000 ft.","58 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.7 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAB"
"046N2000AA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","46 kV","250 kV","29 kV","","","394.8 pfds.","pfds.","","2000 Amps","","34.7 in.","21.65 in.","","21.65 in.","","4.46 in.","35.08 in.","71.9 in.","27.15 in.","30.36 in.","0 in.","10000 ft.","77 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In, ROTATED 30 DEG FROM TAP CL","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAC"
"046W0400AE","","3B662BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","271 pfds.","pfds.","","400 Amps","","33.25 in.","20.75 in.","","20.75 in.","","3.605 in.","24.062 in.","35.75 in.","17.506 in.","19.506 in.","","10000 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.562 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.00 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W0400AF","","3B300","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","231.3 pfds.","pfds.","","400 Amps","","27.25 in.","14.75 in.","","14.75 in.","","3.605 in.","24.25 in.","35.75 in.","17.49 in.","19.49 in.","","10000 ft.","78 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.562 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.00 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W0400AW","","W17B406BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","46 kV","250 kV","29 kV","","","336.6 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.812 in.","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046W0400AX","","W17B401BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","4.0","46 kV","250 kV","29 kV","","","365.2 pfds.","pfds.","400 Amps","","","31.125 in.","21 in.","","21 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.688 in.","10000 ft.","77 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046W0400RN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","270 pfds.","pfds.","400 Amps","","","32.25 in.","20.75 in.","","20.75 in.","","3.605 in.","24 in.","26.504 in.","14.625 in.","16.875 in.","20.078 in.","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 X 2.125 USABLE SP x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W0400RT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","247.6 pfds.","pfds.","400 Amps","","","22.125 in.","8 in.","","16.75 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.688 in.","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046W0400RV","","W07B960BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","323 pfds.","pfds.","","400 Amps","","39.25 in.","26.75 in.","","26.75 in.","","3.5 in.","28.312 in.","36 in.","17.5 in.","21.124 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.5 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046W0400RZ","","W17B478BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","162.5 pfds.","pfds.","400 Amps","","","18 in.","3.875 in.","","3.875 in.","","4.12 in.","27.625 in.","39.5 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","66 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 SLOTED Holes - 8.250 BC",""
"046W0400SA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","340 pfds.","0 pfds.","400 Amps","","","38.25 in.","26.75 in.","","26.75 in.","","3.605 in.","24.062 in.","36.94 in.","14.687 in.","16.937 in.","20.088 in.","10000 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.875 USABLE x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W0400UH","","W07B631BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","246.2 pfds.","pfds.","400 Amps","","","21 in.","9.5 in.","","9.5 in.","","4.12 in.","27.625 in.","39.5 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC","For mobile transformer application"
"046W0400UN","","W7B546BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","27.625 in.","39.5 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046W0400UV","","W17B143BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","24.688 in.","12.188 in.","","12.188 in.","","4.12 in.","31.937 in.","39.5 in.","18.125 in.","24.812 in.","27 in.","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x1.875, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.594 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046W0400UW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","336 pfds.","pfds.","400 Amps","","","24.437 in.","17 in.","","17 in.","","4.12 in.","30.188 in.","39.5 in.","18.125 in.","23.063 in.","21.25 in.","10000 ft.","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - .625 Slots - 10.875 Dia. BC",""
"046W0400UZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","46 kV","250 kV","44 kV","","","331 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","24.125 in.","29.5 in.","14.625 in.","17 in.","20.281 in.","3300 ft.","71 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4).875 SLOTS, EQUALLY SPACED AT 90 DEG, ON 8.25 B,C,","Sell ONLY as replacement for 7B912. Very short strike!!  See engineering for application.  DMGeibel 7/17/03"
"046W0412AT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","4.0","46 kV","250 kV","29 kV","","","333 pfds.","pfds.","400 Amps","1200 Amps","","30.75 in.","18 in.","","18 in.","","4.12 in.","31.5 in.","39.5 in.","18.117 in.","20.554 in.","27.016 in.","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.625, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.750 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 HOLES - 8.250 BC",""
"046W0412AU","","W17B400BB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","6.0","46 kV","250 kV","29 kV","","","370.7 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","33.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","4.12 in.","31.188 in.","39.5 in.","18.125 in.","20.5 in.","26.812 in.","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046W0412UL","","W7B542BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","6.0","46 kV","250 kV","29 kV","","","380.1 pfds.","0 pfds.","400 Amps","1200 Amps","1200 Amps","33.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","4.12 in.","28.765 in.","39.5 in.","18.443 in.","20.818 in.","24.453 in.","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046W0412UT","","W7B475BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","46 kV","250 kV","29 kV","","","373 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","33.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","4.12 in.","28.188 in.","39.5 in.","18.125 in.","20.5 in.","23.812 in.","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046W0830AA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","318.4 pfds.","pfds.","","830 Amps","","25.75 in.","16.75 in.","","16.75 in.","","4.12 in.","31.57 in.","39.5 in.","18.125 in.","20.5 in.","","10000 ft.","98 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 3.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 3.125 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"046W1200AF","","W07B633BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","235 pfds.","pfds.","","1200 Amps","","28.375 in.","14.875 in.","","14.875 in.","","3.594 in.","27.5 in.","37 in.","17.5 in.","21.5 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046W1200AH","","W07B630BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","265 pfds.","pfds.","","1200 Amps","","30.25 in.","16.875 in.","","16.875 in.","","3.5 in.","30 in.","36 in.","17.5 in.","24.125 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 Slots - 8.250 BC",""
"046W1200AK","","W7B621BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","261 pfds.","pfds.","","","Standard:","33.547 in.","19.375 in.","","19.375 in.","","3.605 in.","27.406 in.","35.75 in.","17.5 in.","21.5 in.","","10000 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046W1200AY","","W17B403BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","378 pfds.","pfds.","","1200 Amps","","34.5 in.","21 in.","","21 in.","","4.12 in.","31.188 in.","39.5 in.","18.125 in.","20.5 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.250 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 3.250 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.25 BC",""
"046W1200BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","282 pfds.","pfds.","","1200 Amps","","34.375 in.","20.75 in.","","20.75 in.","","3.6 in.","25.422 in.","35.75 in.","17.5 in.","19.5 in.","","10000 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.000 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W1200KA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","99.0","46 kV","250 kV","29 kV","","","340 pfds.","pfds.","","","Standard:","33.531 in.","","16.5 in.","","16.5 in.","4.12 in.","31.188 in.","39.5 in.","18.125 in.","20.5 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046W1200RR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","212 pfds.","pfds.","","1200 Amps","","25.375 in.","11.875 in.","","11.875 in.","","3.594 in.","27.5 in.","37 in.","17.5 in.","21.5 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slotted Holes on 10.875 Dia. BC",""
"046W1200RS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","222 pfds.","pfds.","","1200 Amps","","31 in.","17.75 in.","","17.75 in.","","4.12 in.","31.031 in.","39.5 in.","18.125 in.","22.125 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.625","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots - 10.875 BC",""
"046W1200RX","","W7B985BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","331.8 pfds.","pfds.","","1200 Amps","","40.047 in.","26.75 in.","","26.75 in.","","3.61 in.","27.406 in.","35.75 in.","17.5 in.","21.5 in.","","10000 ft.","90 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3.000, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
