"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"046W1200RY","","W17B479BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","275 pfds.","pfds.","","1200 Amps","","33.25 in.","20.75 in.","","20.75 in.","","3.605 in.","26.5 in.","36 in.","17.5 in.","21.5 in.","","10000 ft.","90 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.875 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.00 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046W1200UA","","W07B956BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","266.5 pfds.","0 pfds.","","1200 Amps","0 Amps","31.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.605 in.","26.531 in.","35 in.","18.446 in.","20.304 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.000, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.25 BC",""
"046W1200VA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","370 pfds.","pfds.","","1200 Amps","","34.5 in.","21 in.","","21 in.","","4.12 in.","28.188 in.","39.5 in.","18.125 in.","20.5 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.25 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.25 BC",""
"046W1200VB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","279 pfds.","pfds.","","1200 Amps","","34 in.","20.75 in.","","20.75 in.","","3.605 in.","22.771 in.","35.75 in.","14.615 in.","16.865 in.","","10000 ft.","80 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12 x 2.250 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.00 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"046W2000AG","","W17B460BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","555 pfds.","pfds.","","2000 Amps","","41.125 in.","26.75 in.","","26.75 in.","","5 in.","28.765 in.","39.5 in.","18.125 in.","20.875 in.","","","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.500 USEABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A X 3.750 USEABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.0 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes, 10.875 B.C.",""
"046W2000AJ","","W17B468BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","432.1 pfds.","pfds.","","2000 Amps","","31.562 in.","21 in.","","21 in.","","4.699 in.","36.938 in.","57 in.","24.548 in.","27.548 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, 1 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - 9.25 BC",""
"046W2000UC","","W7B545BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","281 pfds.","pfds.","","2000 Amps","2000 Amps","31 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","6.7 in.","28.438 in.","42.5 in.","14.625 in.","22 in.","","","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.00 Holes - 10.00 BC",";"
"046W2000UD","","W17B450BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","46 kV","250 kV","29 kV","","","435 pfds.","pfds.","","2000 Amps","","34.703 in.","21 in.","","21 in.","","5.15 in.","37 in.","56.906 in.","24.548 in.","27.548 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, Rotated 30 dg from tap CL","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 holes on 9.25 BC",""
"046W2000UL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","482.4 pfds.","pfds.","","2000 Amps","","34.5 in.","21 in.","","21 in.","","5.15 in.","37 in.","56.906 in.","24.548 in.","27.548 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 DIA HOLES ON 9.25 DIA B.C.",""
"046W3000AB","","W17B488BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","402 pfds.","pfds.","","3000 Amps","","35 in.","21 in.","","21 in.","","6.116 in.","33.422 in.","41.686 in.","20.031 in.","23.031 in.","","5650 ft.","220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 SP x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole blade 3.75 x 2.375 x 0.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) .688 holes on 9.250 bc
(8) .688 holes on 9.750 bc","NONE"
"046W3000RW","","W17B498BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","46 kV","250 kV","29 kV","","","408.4 pfds.","pfds.","","3000 Amps","","35 in.","21 in.","","21 in.","","6.116 in.","30.422 in.","41.686 in.","20.031 in.","23.031 in.","","5650 ft.","210 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) .688 Dia. Holes-9.250 BC
(8) .688 Dia. Holes-9.750 BC
(8) .688 Dia. Holes-9.750 BC",""
"046W3000UE","","W17B452BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","46 kV","250 kV","29 kV","","","451 pfds.","0 pfds.","","3000 Amps","","36.188 in.","21 in.","","21 in.","","5.665 in.","33.422 in.","41.686 in.","20.031 in.","23.031 in.","","5650 ft.","231 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.875 BC",""
"046W4000AD","","W17B035BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","659 pfds.","pfds.","","4000 Amps","","32.25 in.","21 in.","","21 in.","","6.695 in.","32.547 in.","37.875 in.","18.047 in.","21.047 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-12x4.25, SP x","Min Outside Diameter","Bottom Terminal Comments","(4).688 hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.250 BC",""
"046W4000RQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","652.1 pfds.","pfds.","","4000 Amps","","36 in.","21 in.","","21 in.","","7.21 in.","33 in.","52.875 in.","18.89 in.","22.643 in.","","10000 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-1 w/ 4-0.688Holes, 1.750 x 1.750 In, Silver-plated x 4 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.750x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Capabilities:
6  .875 holes on a 14.25 BC , (8) .875 holes on a 14.00 BC
8  .875 holes on a 14.00 BC",""
"046W4500US","","W7B558BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","804 pfds.","pfds.","","4500 Amps","","36.344 in.","21 in.","","21 in.","","7.5 in.","34.718 in.","45.609 in.","21.641 in.","24.766 in.","","10000 ft.","329 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x4.313 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 10.875 Dia. BC",""
"046W5000AC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","946.1 pfds.","pfds.","","5000 Amps","","27.5 in.","18 in.","","18 in.","","8.5 in.","35 in.","45.75 in.","21.264 in.","26.993 in.","","10000 ft.","393 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-4.875 OD x 5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6 BC, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.50 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 14.250 Dia. BC",""
"046W5000BB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","827.5 pfds.","pfds.","","5000 Amps","","25.75 in.","10 in.","","10 in.","","8.5 in.","42.125 in.","51.314 in.","26.483 in.","30.236 in.","","10000 ft.","416 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 6.5, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.750x1.750","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.50 in.","Epoxy Coated Shield and Terminal Kit","",""
"046X0400AW","","W17B406","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.812 in.","10000 ft.","74 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046X0400AX","","W17B401","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","","2.0","46 kV","250 kV","29 kV","","","357 pfds.","pfds.","400 Amps","","","31.125 in.","21 in.","","21 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.668 in.","10000 ft.","77 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046X0400RT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","236 pfds.","pfds.","400 Amps","","","22.125 in.","8 in.","","16.75 in.","","4.12 in.","30.625 in.","39.5 in.","18.125 in.","20.5 in.","26.688 in.","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"046X0400RV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","","46 kV","250 kV","29 kV","","","323 pfds.","pfds.","400 Amps","400 Amps","","","26.75 in.","","","","","","36 in.","","19.12 in.","","","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046X0400UH","","W07B631","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","242 pfds.","pfds.","400 Amps","","","21 in.","9.5 in.","","","","4.12 in.","27.625 in.","39.5 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","67 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.12-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC","For mobile transformer application"
"046X0400UN","","W7B546","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","27.625 in.","39.5 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","71 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046X0400UV","","W17B143","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","24.688 in.","12.188 in.","","12.188 in.","","4.12 in.","31.937 in.","39.5 in.","18.125 in.","24.812 in.","27 in.","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x1.875, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.594 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046X0412AU","","W17B400","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead, Bottom","4.0","46 kV","250 kV","29 kV","","","365 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","33.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","4.12 in.","31.188 in.","39.5 in.","18.125 in.","20.5 in.","26.812 in.","10000 ft.","94 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube/1.5-12x 2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC","046X0412AU = 16 week lead time (check porcelain availability)"
"046X0412UL","","W7B542","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","4.0","46 kV","250 kV","29 kV","","","373 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","33.5 in.","21 in.","16.5 in.","21 in.","16.5 in.","4.12 in.","28.188 in.","39.5 in.","18.125 in.","20.5 in.","23.812 in.","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046X0412UT","","W7B475","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","2.0","46 kV","250 kV","29 kV","","","373 pfds.","pfds.","400 Amps","1200 Amps","","33.5 in.","21 in.","16.5 in.","","","4.12 in.","28.188 in.","39.5 in.","18.125 in.","20.5 in.","23.812 in.","10000 ft.","91 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12-2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12-2.25, .875 tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 Slots - 8.25 BC",""
"046X1200AF","","W07B633","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","46 kV","250 kV","29 kV","","","235 pfds.","pfds.","","1200 Amps","","28.375 in.","14.875 in.","","14.875 in.","","3.594 in.","27.5 in.","37 in.","17.5 in.","21.5 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046X1200AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","2.0","46 kV","250 kV","29 kV","","","265 pfds.","pfds.","","1200 Amps","","","16.875 in.","","","","","","36 in.","","","","","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 Slots - 8.250 BC",""
"046X1200AK","","W7B621","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","261 pfds.","pfds.","","","Standard:","33.547 in.","19.375 in.","","19.375 in.","","3.605 in.","27.406 in.","35.75 in.","17.5 in.","21.5 in.","","10000 ft.","83 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046X1200AY","","W17B403","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","370 pfds.","pfds.","","1200 Amps","","34.5 in.","21 in.","","21 in.","","4.12 in.","31.188 in.","39.5 in.","18.125 in.","20.5 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12X3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.25 BC",""
"046X1200RX","","W7B985","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","320 pfds.","pfds.","","1200 Amps","","40.047 in.","26.75 in.","","26.75 in.","","3.61 in.","27.406 in.","35.75 in.","17.5 in.","21.5 in.","","10000 ft.","90 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.250 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 3.000 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Slots - 10.875 BC",""
"046X1200UA","","W07B956","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","235 pfds.","pfds.","","1200 Amps","","31.5 in.","16.5 in.","","16.5 in.","","3.5 in.","26.047 in.","36.5 in.","18.07 in.","19.82 in.","","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x1.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.25 BC",""
"046X2000UC","","W7B545BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","46 kV","250 kV","29 kV","","","281 pfds.","pfds.","","2000 Amps","2000 Amps","31 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","6.7 in.","28.438 in.","42.5 in.","14.625 in.","22 in.","","","190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12UN-2A, 2.500 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16 on 5.625 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.00 Holes - 10.00 BC",";"
"046X2000UD","","W17B450","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","46 kV","250 kV","29 kV","","","435 pfds.","pfds.","","2000 Amps","","34.703 in.","21 in.","","21 in.","","5.15 in.","37 in.","56.906 in.","24.548 in.","27.548 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.625 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .750 HOLES, (1) Bld ROTATED 30 DEG FROM TAP CL","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 holes on 9.25 BC",""
"046X3000UE","","W17B452","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","396 pfds.","pfds.","","3000 Amps","","36.188 in.","21 in.","","21 in.","","5.665 in.","33.375 in.","41.686 in.","20.031 in.","23.031 in.","","5650 ft.","221 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thick blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.875 BC",""
"046X4500US","","W7B558","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","46 kV","250 kV","29 kV","","","804 pfds.","pfds.","","4500 Amps","","36.344 in.","21 in.","","21 in.","","7.5 in.","34.718 in.","45.609 in.","21.641 in.","24.766 in.","","10000 ft.","329 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x4.313 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 10.875 Dia. BC",""
"046Z2000AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","46 kV","250 kV","29 kV","","","491 pfds.","pfds.","","2000 Amps","","35 in.","21 in.","","21 in.","","4.89 in.","41.531 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 holes on 9.25 BC",""
"050114RJ01C","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","46 kV","250 kV","29 kV","","","324 pfds.","pfds.","400 Amps","","","27 in.","16.5 in.","","16.5 in.","","4.12 in.","33.625 in.","39.5 in.","18.125 in.","23.5 in.","29.812 in.","10000 ft.","73 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"050215RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","46 kV","250 kV","30 kV","","","pfds.","pfds.","","5000 Amps","","38.75 in.","23 in.","","23 in.","","8.5 in.","42.125 in.","45.75 in.","24.5 in.","30.5 in.","","10000 ft.","393 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4-10 x 6.25 x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole (1) blade - spaced 1.75"" square","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.50 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes - 14.250 Dia. BC",""
"050505RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","362 kV","1300 kV","230 kV","","","pfds.","pfds.","600 Amps","","","78.75 in.","27.6 in.","","27.6 in.","","14.5 in.","140 in.","262.125 in.","101.7 in.","112.7 in.","133.1 in.","10000 ft.","1525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12UN-2A x 3.94 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","2.25 I/D Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.5 in.","Epoxy Coated Shield and Terminal Kit","(12) 36.0 (1.420) Dia. Holes - 711 (28.0) Dia. BC",""
"050512RJ03A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","25.562 in.","","","","","13.312 in.","20.531 in.","22.312 in.","12.343 in.","15.281 in.","","10000 ft.","407 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(18).625 holes per blade, (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(12) .75-10 on 7.5 b.c.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.000 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC","Viton gaskets ONLY"
"050601RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","34.5 kV","200 kV","kV","","","pfds.","pfds.","400 Amps","","","8.75 in.","3 in.","","3 in.","","4 in.","27.625 in.","39.4 in.","18.125 in.","20.5 in.","23.75 in.","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 SLOTED Holes - 8.250 BC",""
"050711RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","35 kV","200 kV","22 kV","","","489 pfds.","pfds.","","2000 Amps","2000 Amps","22.5 in.","10 in.","10 in.","10 in.","10 in.","4.5 in.","22.625 in.","35 in.","14.632 in.","16.375 in.","","10000 ft.","101 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.5-12 x 3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.75 in.","Epoxy Coated Shield and Terminal Kit","(4) .750 DIA. ON A 8.25 B.C.",""
"050909RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1081 pfds.","pfds.","","4000 Amps","","34.312 in.","20.75 in.","","20.75 in.","","6.125 in.","24.312 in.","22.7 in.","12 in.","15.187 in.","","10000 ft.","240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10 x 4.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC",""
"050909RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","A","","Oil to Air","vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","6000 Amps","","33.375 in.","","","18 in.","","9.141 in.","18.734 in.","20.5 in.","8.953 in.","11.774 in.","","4350 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x10.0 x 6.125 x","Min Outside Diameter","Bottom Terminal Comments","5.814 dia smooth with 2 grooves","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.312 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - 13.750 Dia. BC",""
"050G0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","99.0","50 kV","250 kV","31 kV","","","252 pfds.","pfds.","400 Amps","","","20.5 in.","10 in.","","10 in.","","4.12 in.","29.094 in.","39.4 in.","18.125 in.","20.5 in.","24.765 in.","3300 ft.","70 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.562 Usable Thread x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 hole I/D","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes EQUALLY SPACED on 8.250 BC",""
"050G0400CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","3.0","50 kV","250 kV","31 kV","","","404 pfds.","pfds.","400 Amps","","","32.125 in.","21.656 in.","","21.656 in.","","4.12 in.","29.196 in.","39.4 in.","18.125 in.","20.5 in.","24.765 in.","3300 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes EQUALLY SPACED on 8.250 BC",""
"050G1200DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","50 kV","250 kV","31 kV","","","251.2 pfds.","pfds.","","1200 Amps","","22.75 in.","10 in.","","10 in.","","4.12 in.","29.094 in.","39.4 in.","18.125 in.","20.5 in.","","3300 ft.","82 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes EQUALLY SPACED on 8.250 BC","NONE"
"050G1200FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","50 kV","250 kV","31 kV","","","381.7 pfds.","0 pfds.","","1200 Amps","","34.375 in.","21.656 in.","","21.656 in.","","4.12 in.","29.593 in.","40.035 in.","18.453 in.","20.828 in.","","3300 ft.","97 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slotted Holes EQUALLY SPACED on 8.250 BC",""
"050G2000GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","50 kV","250 kV","31 kV","","","296 pfds.","0 pfds.","","2000 Amps","","24.5 in.","10 in.","","10 in.","","5.15 in.","30.562 in.","39.469 in.","20.109 in.","23.109 in.","","3300 ft.","106 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.625 USABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.875 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 Dia. BC",""
"050G2000HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","50 kV","250 kV","31 kV","","","460.4 pfds.","0 pfds.","","2000 Amps","","36.125 in.","21.656 in.","","21.656 in.","","5.15 in.","30.561 in.","39.469 in.","20.109 in.","23.109 in.","","3300 ft.","117 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 Dia. BC",""
"050G3000NA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","50 kV","250 kV","31 kV","","","420 pfds.","pfds.","","3000 Amps","","37.031 in.","21.656 in.","","21.656 in.","","6.438 in.","31.297 in.","41.6 in.","20.031 in.","23.031 in.","","3300 ft.","227 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 4.5, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Holes on 10.260 Dia. BC",""
"051012RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","12000 Amps","","30.71 in.","21 in.","","21 in.","","13.648 in.","18.9 in.","30 in.","11.094 in.","13.094 in.","","10000 ft.","445 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .688 holes per blade, (4) blades x","Min Outside Diameter","Bottom Terminal Comments","(8) .625-11 x 1.575 deep Tapped Holes","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.73 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 slots, 19.69 dia B.C.","125 Deg. C Insulation Class"
"060210RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","317 pfds.","2547 pfds.","800 Amps","","","36.25 in.","16.75 in.","","16.75 in.","","8.75 in.","59.656 in.","104.5 in.","42.14 in.","49.515 in.","49.5 in.","4200 ft.","413 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.625 I.D., (4).375-16x3.750BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.75 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.250 Slots - 18.875 BC",""
"060213RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","800 Amps","","","50.312 in.","26.875 in.","","26.875 in.","","7.725 in.","68.406 in.","150.375 in.","51.031 in.","54.781 in.","63.827 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"060308RJ01A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","222 pfds.","pfds.","400 Amps","","","19.812 in.","5.875 in.","","6.75 in.","","4.893 in.","37.94 in.","72.28 in.","24.781 in.","30.281 in.","34.563 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25, NP x","Min Outside Diameter","Bottom Terminal Comments",".875 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.625 Holes - 9.75",""
"060426RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","10000 Amps","","13.56 in.","","","","","13.312 in.","23.75 in.","18 in.","9.125 in.","12.062 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","9.875 SMOOTH x 9.94 x","Min Outside Diameter","Bottom Terminal Comments","(12) .75-10 on 7.5 b.c.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.812 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 Dia. Holes - 18.500 Dia. BC",""
"060705RJ00B","","7B485BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","161 kV","750 kV","146 kV","","","418 pfds.","6664 pfds.","840 Amps","","","55.94 in.","26.75 in.","","26.75 in.","","9.013 in.","76.166 in.","131.94 in.","50.295 in.","55.239 in.","63.576 in.","5200 ft.","628 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"060705RJ00C","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","1.0","9 kV","95 kV","5.5 kV","","","pfds.","pfds.","","3300 Amps","","16.25 in.","","","7.25 in.","","4.378 in.","12.125 in.","7 in.","4.458 in.","6.708 in.","","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.25-12x3.900 x","Min Outside Diameter","Bottom Terminal Comments","2.25-12x4.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.375 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"060706RJ00A","","W15B399BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","833 pfds.","pfds.","","9000 Amps","","17.688 in.","0 in.","","0 in.","","11.5 in.","18.625 in.","28.5 in.","10.312 in.","13.81 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 10-0.688Holes x - In x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 6-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.25 in.","Epoxy Coated Shield and Terminal Kit","(9) .812 holes on 18.875 BC",""
"060801RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","922 pfds.","pfds.","","4000 Amps","","30.5 in.","21 in.","","21 in.","","6.12 in.","24.25 in.","22.656 in.","12.039 in.","15.227 in.","","10000 ft.","171 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3.375, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.062 in.","Epoxy Coated Shield and Terminal Kit","",""
"060905RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","161 kV","750 kV","146 kV","","","329 pfds.","2825 pfds.","","1600 Amps","2000 Amps","48.81 in.","20.69 in.","20.69 in.","20.69 in.","20.69 in.","10.75 in.","78.17 in.","131.938 in.","50.28 in.","","","5200 ft.","647 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.188 holes on 23.250 BC",""
