"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"061113RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","800 Amps","","","49.88 in.","26.75 in.","","26.875 in.","","7.725 in.","64.44 in.","150.375 in.","51.031 in.","54.781 in.","59.736 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25,SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 12.000 BC",""
"069N0412AA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","69 kV","350 kV","44 kV","","","345 pfds.","pfds.","400 Amps","1200 Amps","","37.48 in.","21.65 in.","","21.65 in.","","3.86 in.","34.45 in.","71.93 in.","27.11 in.","30.32 in.","31.69 in.","10000 ft.","65 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 1.18 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.72 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAD"
"069N0700AA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead","1.0","69 kV","350 kV","44 kV","","","428 pfds.","pfds.","700 Amps","","","35.12 in.","21.65 in.","","21.65 in.","","4.45 in.","44.05 in.","92.23 in.","30.132 in.","33.34 in.","36.3 in.","10000 ft.","84 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.5 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","",""
"069N2000AA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","69 kV","350 kV","44 kV","","","428 pfds.","pfds.","","2000 Amps","","39.49 in.","21.65 in.","","21.65 in.","","4.45 in.","35.04 in.","71.93 in.","27.11 in.","30.32 in.","","10000 ft.","81 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.563 Holes x1.75 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","",""
"069N2000AC","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","69 kV","350 kV","44 kV","","","428 pfds.","pfds.","","2000 Amps","","41.25 in.","21.65 in.","","21.65 in.","","4.45 in.","35.04 in.","71.93 in.","27.11 in.","30.32 in.","","10000 ft.","82 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.75x1.75 in, .500 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.32 in.","Epoxy Coated Shield and Terminal Kit","",""
"069N3000AA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","69 kV","350 kV","44 kV","","","582 pfds.","pfds.","","3000 Amps","","39.49 in.","21.65 in.","","21.65 in.","","5.83 in.","35.04 in.","71.93 in.","27.11 in.","30.32 in.","","10000 ft.","142 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes 1.75x1.75 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.69 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAJ"
"069W0400AF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","271 pfds.","pfds.","400 Amps","","","30.438 in.","16.5 in.","","16.5 in.","","5.15 in.","39.484 in.","56.906 in.","24.547 in.","29.297 in.","27.562 in.","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Slots - 10.875 Dia. BC",""
"069W0400AP","","W17B606BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","276.8 pfds.","pfds.","400 Amps","","","30.438 in.","16.5 in.","","16.5 in.","","5.15 in.","37.734 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W0400AQ","","W17B601BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","307.9 pfds.","pfds.","400 Amps","","","35.063 in.","21 in.","","21 in.","","5.15 in.","37.734 in.","56.906 in.","24.547 in.","27.547 in.","33.813 in.","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W0400AS","","W17B608BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","177 pfds.","pfds.","400 Amps","","","35.5 in.","16.5 in.","","16.5 in.","","5.625 in.","37.938 in.","53.75 in.","27.375 in.","30.75 in.","34 in.","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.000 Holes - 10.000 BC","Test Bushing"
"069W0400AU","","W07B639BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","215.3 pfds.","pfds.","400 Amps","","","23.438 in.","9.5 in.","","9.5 in.","","5.15 in.","37.609 in.","70.5 in.","27.422 in.","30.422 in.","33.688 in.","10000 ft.","131 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 Dia. BC",""
"069W0400AW","","W17B640BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","177.8 pfds.","pfds.","400 Amps","","","19.813 in.","5.875 in.","","5.875 in.","","5.15 in.","37.609 in.","70.5 in.","27.422 in.","30.422 in.","33.594 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069W0400MB","","W07B613BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","330 pfds.","pfds.","400 Amps","","","40.938 in.","27 in.","","27 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.813 in.","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069W0400MG","","W07B627BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","159.7 pfds.","pfds.","400 Amps","","","16.406 in.","2.5 in.","","2.5 in.","","5.15 in.","38.844 in.","53.656 in.","27.406 in.","31.656 in.","34.938 in.","10000 ft.","132 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 Dia. BC",""
"069W0400MN","","W7B619BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","389 pfds.","pfds.","400 Amps","","","46.688 in.","32.75 in.","","32.75 in.","","5.15 in.","35.984 in.","56.375 in.","24.547 in.","28.797 in.","32.063 in.","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots - 10.875 Dia. BC",""
"069W0400MP","","W07B561BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","316.4 pfds.","pfds.","400 Amps","","","37.438 in.","21 in.","","21 in.","","5.15 in.","37.609 in.","70.406 in.","27.422 in.","30.422 in.","33.687 in.","10000 ft.","162 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069W0400MQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","271.4 pfds.","pfds.","400 Amps","","","24.626 in.","10.688 in.","","10.688 in.","","5.15 in.","43.546 in.","56.906 in.","24.547 in.","33.359 in.","29.625 in.","10000 ft.","141 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes - on 10.875 BC","NONE"
"069W0400MV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","313 pfds.","pfds.","400 Amps","","","37.25 in.","23 in.","","23 in.","","5.15 in.","35.984 in.","56.906 in.","24.547 in.","28.797 in.","32.063 in.","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 slots on 10.875 dia B.C.",""
"069W0400RX","","W17B482BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","294 pfds.","pfds.","400 Amps","","","28.938 in.","14 in.","","14 in.","","5.15 in.","43.859 in.","56.906 in.","24.547 in.","33.672 in.","40 in.","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.250 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Holes - 11.125 Dia. BC",""
"069W0400UP","","W7B610BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","294 pfds.","pfds.","400 Amps","","","35.063 in.","16.5 in.","","16.5 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.688 in.","10000 ft.","131 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 usable x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments",".875 hole I/D","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25 BC",""
"069W0400UQ","","W7B611BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","260.2 pfds.","pfds.","400 Amps","","","30.438 in.","16.5 in.","","16.5 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.813 in.","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"069W0400VK","","W17B636BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","69 kV","350 kV","44 kV","","","298 pfds.","pfds.","400 Amps","","","37.063 in.","22.5 in.","","22.5 in.","","5.15 in.","37.734 in.","56.375 in.","24.547 in.","27.547 in.","30.812 in.","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Dia. Holes - 9.750 Dia. BC",""
"069W0400VS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","73 kV","","","315 pfds.","1598 pfds.","400 Amps","","","30.454 in.","16.5 in.","","16.5 in.","","5.15 in.","37.171 in.","72.155 in.","24.875 in.","29.265 in.","33.141 in.","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 Dia. BC","LINE 2 TAP"
"069W0400XQ","","W17B612BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","295 pfds.","pfds.","400 Amps","","","35.063 in.","21 in.","","21 in.","","5.15 in.","40.609 in.","70.406 in.","27.422 in.","30.422 in.","37.25 in.","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC","NONE"
"069W0400XU","","W11B5298BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","227 pfds.","0 pfds.","400 Amps","","","19.5 in.","4.25 in.","","4.25 in.","","4.875 in.","41.328 in.","72.28 in.","24.906 in.","27.531 in.","29.055 in.","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1/0 - 500 MCM CABLE CLAMP x","Min Outside Diameter","Bottom Terminal Comments","1.000 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.750 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.625 Holes - 9.75","1.000"" Tube ID"
"069W0412AL","","W17B619BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","278 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","38.297 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"069W0412AN","","W17B600BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","5.0","69 kV","350 kV","44 kV","","","278 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","38.297 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","156 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"069W0412LC","","W7B961BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","303 pfds.","pfds.","400 Amps","1200 Amps","","37.437 in.","21 in.","","21 in.","","5.15 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","30.814 in.","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12-2.25, .875 tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC","For application to  -50 Deg. C"
"069W0412UC","","W7B590BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","5.0","69 kV","350 kV","44 kV","","","278 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","30.814 in.","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W0412XN","","W17B602BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","5.0","69 kV","350 kV","44 kV","","","316.4 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","41.172 in.","70.406 in.","27.422 in.","30.422 in.","36.75 in.","10000 ft.","169 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W0600MF","","W17B999BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","143 pfds.","pfds.","","600 Amps","","33.188 in.","4.188 in.","","4.188 in.","","5.156 in.","33.5 in.","55 in.","24.5 in.","27.5 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.25, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Holes - 9.250 Dia. BC",""
"069W0800VN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","637 pfds.","pfds.","800 Amps","","","41.188 in.","26.75 in.","","26.75 in.","","5.665 in.","43.032 in.","63.188 in.","27.515 in.","33.39 in.","32.953 in.","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 Tube I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.00 in.","Epoxy Coated Shield and Terminal Kit","(6) Holes on 10.875 BC",""
"069W1200AG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","232 pfds.","pfds.","","1200 Amps","1200 Amps","33.125 in.","16.875 in.","16.875 in.","16.875 in.","16.875 in.","6.5 in.","39.75 in.","54.656 in.","27.375 in.","32 in.","","10000 ft.","320 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","(8) .625-16 holes on 6.0 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .750 Dia. Holes - 19.000 Dia. BC",""
"069W1200AT","","W17B617BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","364.3 pfds.","pfds.","","1200 Amps","","43.937 in.","27 in.","","27 in.","","5.15 in.","41.172 in.","72.9 in.","27.422 in.","30.422 in.","","10000 ft.","176 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 4.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC","NONE"
"069W1200CA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","289 pfds.","pfds.","","1200 Amps","","37.25 in.","15.75 in.","","15.75 in.","","5.15 in.","37.297 in.","56.906 in.","24.547 in.","27.922 in.","","10000 ft.","166 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"069W1200KA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","268.8 pfds.","pfds.","","","Standard:","37.437 in.","","16.5 in.","","16.5 in.","5.15 in.","38.297 in.","56.375 in.","24.547 in.","27.547 in.","","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069W1200MI","","W17B277BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Air to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","316 pfds.","pfds.","","1200 Amps","","41 in.","","","","","8.781 in.","36.625 in.","53.5 in.","24.125 in.","27.75 in.","","10000 ft.","200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Holes - 15.625 Dia. BC",""
"069W1200RT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","252 pfds.","pfds.","","1200 Amps","","34.25 in.","17.25 in.","","17.25 in.","","4.125 in.","34.031 in.","54.583 in.","24.125 in.","28.125 in.","","10000 ft.","111 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 BC","Guelph Replacement"
"069W1200RV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","320.6 pfds.","pfds.","","1200 Amps","","44.375 in.","26.875 in.","","26.875 in.","","4.12 in.","37.031 in.","54.583 in.","24.125 in.","28.125 in.","","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125,SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x3.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots - 10.875 BC",""
"069W1200RY","","W17B473BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","262.1 pfds.","pfds.","","1200 Amps","","29.375 in.","11.875 in.","","11.875 in.","","4.12 in.","37.531 in.","55.5 in.","24.125 in.","31.625 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In SP x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 Dia. BC","NONE"
"069W1200UA","","W07B597BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","264.4 pfds.","pfds.","","1200 Amps","1200 Amps","33.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","4.12 in.","30.39 in.","52.438 in.","22.109 in.","24.484 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 1.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"069W1200US","","W7B915BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","311.2 pfds.","0 pfds.","","","Standard:","35.563 in.","","20.875 in.","","20.875 in.","6.75 in.","36.578 in.","56.906 in.","24.797 in.","28.234 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 6 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.562 Holes - 13.75 BC","1.125-12, silver plated (recessed terminal)"
"069W1200UT","","W07B897BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","267 pfds.","pfds.","","","Standard:","33.531 in.","","16.5 in.","","16.5 in.","4.12 in.","33.906 in.","65.25 in.","25.625 in.","28 in.","","10000 ft.","113 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 usable thd, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x1.820 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -8.250 BC",""
"069W1200UU","","W07B616BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","278.8 pfds.","pfds.","","","Standard:","35.75 in.","","20 in.","","20 in.","5.02 in.","34.235 in.","56.375 in.","24.547 in.","26.985 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-1.125 OD x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","w/ 1.312 groove","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.188 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots - 9.438 BC","OIL CIRCUIT BREAKER BUSHING"
"069W1200UW","","W07B914BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","335 pfds.","pfds.","","1200 Amps","","43.937 in.","27 in.","","27 in.","","5.15 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","","10000 ft.","156 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.250, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x4.25 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC","NONE"
"069W1200VA","","W17B898BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","","3.0","69 kV","350 kV","44 kV","","","268 pfds.","pfds.","","1200 Amps","1200 Amps","33.499 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","4.12 in.","40.14 in.","91.625 in.","26.422 in.","29.422 in.","","","177 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 1.875 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -8.25 Dia. BC","Application to -50 Deg C"
"069W1200VC","","W7B997BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","315.5 pfds.","pfds.","","1200 Amps","1200 Amps","33.5 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","4.12 in.","51.828 in.","99 in.","41.172 in.","43.547 in.","","10000 ft.","151 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 1.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Dia. Slots - 8.250 Dia. BC",""
"069W1200XR","","W7B604BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","273.8 pfds.","pfds.","","1200 Amps","","38.375 in.","19.375 in.","","19.375 in.","","4.12 in.","34.93 in.","54.583 in.","24.453 in.","28.453 in.","","10000 ft.","119 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 4.000 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 BC",""
"069W1200XS","","W07B594BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","242 pfds.","0 pfds.","","1200 Amps","","33.5 in.","16.5 in.","","16.5 in.","","4.12 in.","33.305 in.","54.5 in.","24.453 in.","26.828 in.","","10000 ft.","104 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 2.000, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -8.25 BC",""
"069W1200XT","","W17B597BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","270 pfds.","pfds.","","","Standard:","32.312 in.","","16.5 in.","","16.5 in.","4.12 in.","30.406 in.","52.438 in.","22.125 in.","24.5 in.","","7000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.438-14 on 3 BC, In ID Tube, w/ 1.688 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 8.250 BC",""
"069W1600MH","","W07B385BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Oil","horizontal","Bottom","2.0","69 kV","350 kV","73 kV","","","164 pfds.","pfds.","","1600 Amps","","26 in.","","","0 in.","","5.5 in.","29.906 in.","53 in.","20.125 in.","26.125 in.","0 in.","0 ft.","121 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Non-standard bracket x","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 2.875 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.812 in.","Epoxy Coated Shield and Terminal Kit","(4) 1.00 holes on 9.75 BC","CONTACTOR BUSHING"
"069W1600ML","","W07B386BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Oil","horizontal","Bottom","1.0","69 kV","350 kV","73 kV","","","162 pfds.","pfds.","","1600 Amps","","26 in.","0 in.","","0 in.","","5.5 in.","28.188 in.","49 in.","20.125 in.","26.126 in.","","","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(2) .406 holes on a bent plate connector x","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(4) 1"" HOLES ON 9.75"" BC","CONTACTOR BUSHING"
"069W1600MM","","W07B387BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","O Plus C","","","","","1.0","69 kV","kV","kV","","","162 pfds.","pfds.","","","","","","","","","","","","","27.15 in.","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","","CONTACTOR BUSHING"
"069W1600VF","","W17B616BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","287.7 pfds.","pfds.","","1600 Amps","1600 Amps","37.375 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","38.313 in.","56.75 in.","24.797 in.","27.797 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 4.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W1600VL","","W17B494BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","269 pfds.","pfds.","","1600 Amps","1600 Amps","33.437 in.","21 in.","21 in.","21 in.","21 in.","5.15 in.","38.922 in.","56.375 in.","24.547 in.","27.547 in.","","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.75-12UN-2A, 2.750 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(2).688 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"069W1600XK","","W07B574BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","294 pfds.","pfds.","","1600 Amps","","38.117 in.","16.5 in.","","16.5 in.","","5.15 in.","37.633 in.","72 in.","27.547 in.","30.547 in.","","10000 ft.","179 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x3.625, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.875 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W1600XV","","W07B569BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","338 pfds.","pfds.","","1600 Amps","","44 in.","27 in.","","27 in.","","5.156 in.","37.625 in.","72.9 in.","27.375 in.","30.375 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W1800VM","","W17B620BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","282 pfds.","pfds.","","1800 Amps","2000 Amps","37.422 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","36.984 in.","56.9 in.","24.531 in.","27.531 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069W2000MC","","W17B012BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","400.3 pfds.","pfds.","","2000 Amps","","39 in.","21 in.","","21 in.","","6.5 in.","37.188 in.","73.406 in.","27.375 in.","30.75 in.","","10000 ft.","200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Dia. Holes - 10.00 Dia. BC",""
"069W2000MD","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","494.5 pfds.","pfds.","","2000 Amps","2000 Amps","44.75 in.","23.375 in.","23.375 in.","26.688 in.","26.688 in.","5.665 in.","43.592 in.","74.28 in.","26.78 in.","30.155 in.","","10000 ft.","250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 3.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.359 in.","Epoxy Coated Shield and Terminal Kit","","CONICAL FLANGE GASKET"
"069W2000MW","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","457.4 pfds.","pfds.","","2000 Amps","","38 in.","21 in.","","21 in.","","5.665 in.","38.125 in.","54.656 in.","27.406 in.","30.61 in.","","10000 ft.","255 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.500-12UN-2A, 3.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.500-12UN-2A, 3.875 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","",""
"069W2000UD","","W7B580BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","318.6 pfds.","pfds.","","2000 Amps","2000 Amps","31 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","6.5 in.","37.216 in.","54.658 in.","27.389 in.","30.764 in.","","10000 ft.","209 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, In ID Tube, w/ 3.25 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.50 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
