"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"069W2000UH","","W17B650BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","334 pfds.","pfds.","","2000 Amps","","34.5 in.","16.5 in.","","16.5 in.","","5.875 in.","41.188 in.","74.51 in.","27.352 in.","29.227 in.","","10000 ft.","149 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thk.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069W2000UN","","W7B577BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","378.5 pfds.","pfds.","","2000 Amps","2000 Amps","32.906 in.","19 in.","19 in.","19 in.","19 in.","6.875 in.","36.859 in.","72.28 in.","24.906 in.","26.906 in.","","10000 ft.","156 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.313, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 6 BC, w/ 2.25 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.75 Holes-13.75 BC","Oil Circuit Breaker Bushing / Transformer"
"069W2000UX","","W07B925BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","266.1 pfds.","0 pfds.","","2000 Amps","","33.5 in.","17 in.","","17 in.","","5.15 in.","35.375 in.","71.938 in.","24.945 in.","26.695 in.","","10000 ft.","133 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.062, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots -8.25 BC",""
"069W2000UZ","","W17B651BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","323 pfds.","pfds.","","2000 Amps","","34.5 in.","16.5 in.","","16.5 in.","","6.5 in.","41.233 in.","73.406 in.","27.406 in.","30.781 in.","","10000 ft.","184 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069W2000VG","","W17B618BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","314 pfds.","pfds.","","1600 Amps","2000 Amps","33.5 in.","17 in.","17 in.","17 in.","17 in.","5.156 in.","43.938 in.","116 in.","34.5 in.","37.5 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A-2.50 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12UN-2A-2.00","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.250 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots -8.25 BC",""
"069W2000VR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","354.1 pfds.","pfds.","","2000 Amps","","33.5 in.","17 in.","","17 in.","","4.89 in.","34.845 in.","72.28 in.","24.907 in.","26.657 in.","","10000 ft.","123 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.813 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.062, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 holes, 8.25 BC",""
"069W2000XU","","W7B687BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","375 pfds.","pfds.","","2000 Amps","Standard:","35.5 in.","","21 in.","","21 in.","6.5 in.","37.216 in.","54.656 in.","27.387 in.","30.764 in.","","10000 ft.","177 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, In ID Tube, w/ 3.25 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069W2000XV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","360 pfds.","pfds.","","2000 Amps","","33 in.","16.5 in.","","16.5 in.","","6.375 in.","33 in.","72.28 in.","24.781 in.","26.656 in.","","10000 ft.","171 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16 .750 deep on 5.625 bc with 3.25 spherical radius, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.000 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Dia. Holes - 9.25 BC",""
"069W2500MJ","","W17B653BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","304 pfds.","pfds.","","2500 Amps","","36.515 in.","21 in.","","21 in.","","5.665 in.","40.975 in.","72.28 in.","26.788 in.","28.663 in.","","10000 ft.","199 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.500-12UN-2A, 3.625 USABLE THD,SP x","Min Outside Diameter","Bottom Terminal Comments","2.500-12UN-2A, 2.312 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - .813 Dia. Slots - 11.250 Dia. BC",""
"069W2500RW","","W17B483BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","389 pfds.","pfds.","","2500 Amps","","39.765 in.","24.125 in.","","","","6.5 in.","41.937 in.","73.8 in.","27.405 in.","30.28 in.","","10000 ft.","243 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.5 OD - 12 x 4.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Dia. Slots - 11.125 Dia. BC",""
"069W2530UM","","W7B667BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","421.1 pfds.","pfds.","0 Amps","2500 Amps","3000 Amps","32.906 in.","19 in.","19 in.","19 in.","19 in.","7.5 in.","37.531 in.","53.375 in.","27.406 in.","30.406 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 6 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","",""
"069W2600MS","","W07B389BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","2.0","69 kV","350 kV","44 kV","","","323 pfds.","0 pfds.","","2600 Amps","","31 in.","16.5 in.","","16.5 in.","","6.5 in.","38.155 in.","54.658 in.","27.389 in.","30.764 in.","","10000 ft.","204 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 5.625 BC, In ID Tube, w/ 3.25 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069W3000MR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","531.8 pfds.","pfds.","","3000 Amps","","38 in.","21 in.","","21 in.","","7.5 in.","42.797 in.","53.8 in.","27.406 in.","30.406 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Holes - 11.50 BC",""
"069W3000UB","","W7B579BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","421 pfds.","pfds.","","","Standard:","32.906 in.","","19 in.","","19 in.","7.5 in.","37.719 in.","53.375 in.","27.406 in.","30.406 in.","","10000 ft.","268 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.5, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 6 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .750 Dia. Holes - 13.750 BC",""
"069W3000UJ","","W17B067BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","69 kV","350 kV","44 kV","","","439.8 pfds.","0 pfds.","","3000 Amps","","32.938 in.","19 in.","","19 in.","","6.875 in.","42.367 in.","97.565 in.","32.867 in.","34.742 in.","","10000 ft.","240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 6 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.750 Holes - 10.875 BC","Epoxy joined porcelain, copper or copper alloy current-carrying parts"
"069W3000UK","","W17B667BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","399.3 pfds.","pfds.","","3000 Amps","","36.781 in.","19 in.","","19 in.","","5.665 in.","42.311 in.","72.28 in.","26.78 in.","28.655 in.","","10000 ft.","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.5 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) -0.75 Holes - 10.875 BC",""
"069W3000UL","","W17B668BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","507.6 pfds.","pfds.","","3000 Amps","","36.781 in.","19 in.","","19 in.","","7.5 in.","42.719 in.","73.8 in.","27.656 in.","30.656 in.","","10000 ft.","265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.75 In, .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .75 Holes - 10.875 BC","High Altitude Application - Extra Creep Bushing"
"069W3000UM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","390 pfds.","pfds.","","3000 Amps","","36.188 in.","19 in.","","19 in.","","5.665 in.","47.312 in.","72.28 in.","24.656 in.","26.531 in.","","10000 ft.","233 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 6.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Holes - 10.875 BC",""
"069W3000VE","","W07B669BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","406 pfds.","pfds.","","","3000 Amps","32.906 in.","19 in.","","19 in.","","7.5 in.","37.797 in.","53.375 in.","27.406 in.","30.406 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 3.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16 on 6.0 bc, 875 deep","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .750 Dia. Holes - 13.750 BC",""
"069W4000VH","","W17B824BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","567 pfds.","pfds.","","4000 Amps","","34.938 in.","21 in.","","21 in.","","8.75 in.","48.25 in.","63 in.","27 in.","31.375 in.","","10000 ft.","365 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x4.0 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.000 Dia. Holes - on 13.750 Dia. BC",""
"069X0400AP","","W17B606","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","244 pfds.","pfds.","400 Amps","","","30.438 in.","16.5 in.","","16.5 in.","","5.15 in.","37.734 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","129 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069X0400AQ","","W17B601","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","294 pfds.","pfds.","400 Amps","","","35.063 in.","21 in.","","21 in.","","5.15 in.","37.734 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069X0400MB","","W07B613","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","330 pfds.","pfds.","400 Amps","","","40.938 in.","27 in.","","27 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.813 in.","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069X0400MG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","","69 kV","350 kV","44 kV","","","159 pfds.","pfds.","400 Amps","400 Amps","","","2.5 in.","","","","","","53.656 in.","","31.62 in.","34.94 in.","","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 Dia. BC",""
"069X0400UP","","W7B610","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","294 pfds.","pfds.","400 Amps","","","35.063 in.","16.5 in.","","16.5 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.688 in.","10000 ft.","131 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 usable x","Min Outside Diameter","Bottom Terminal Comments",".875 hole I/D","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes- 9.25 BC",""
"069X0400UQ","","W7B611","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","69 kV","350 kV","44 kV","","","263 pfds.","pfds.","400 Amps","","","30.438 in.","16.5 in.","","16.5 in.","","5.15 in.","34.734 in.","56.375 in.","24.547 in.","27.547 in.","30.813 in.","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 Usable thread x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC",""
"069X0400XQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","295 pfds.","pfds.","400 Amps","","","35.063 in.","21 in.","","21 in.","","5.15 in.","40.609 in.","70.406 in.","27.422 in.","30.422 in.","36.688 in.","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"069X0412AN","","W17B600","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead, Bottom","4.0","69 kV","350 kV","44 kV","","","278 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","38.297 in.","56.906 in.","24.547 in.","27.547 in.","33.875 in.","10000 ft.","155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 -12 X 2.25, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 id tube/1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"069X0412LC","","W7B961","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","303 pfds.","pfds.","400 Amps","1200 Amps","","37.437 in.","21 in.","","21 in.","","5.15 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","30.814 in.","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x 2.250, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12-2.25, .875 tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 9.25 BC","For application to  -50 Deg. C"
"069X0412UC","","W7B590","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead, Bottom","4.0","69 kV","350 kV","44 kV","","","278 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.156 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","30.814 in.","10000 ft.","148 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.25, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 I/D tube,1.5-12x2.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069X0412XN","","W17B602","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","4.0","69 kV","350 kV","44 kV","","","284 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","41.172 in.","70.406 in.","27.375 in.","39.422 in.","36.75 in.","10000 ft.","168 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.25, .875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069X0600MF","","W17B999","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","143 pfds.","pfds.","","600 Amps","","33.188 in.","4.188 in.","","4.188 in.","","5.156 in.","33.5 in.","55 in.","24.5 in.","27.5 in.","","10000 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.25, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Holes - 9.250 Dia. BC",""
"069X1200MI","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Air to Air","0 to 60 deg. from vertical","","1.0","69 kV","350 kV","44 kV","","","316 pfds.","pfds.","","1200 Amps","","","16 in.","","","","","","53.5 in.","","27.75 in.","","","200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","- x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(8) .625 Holes - 15.625 Dia. BC",""
"069X1200RY","","W17B473","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","232 pfds.","pfds.","","1200 Amps","","29.375 in.","11.875 in.","","11.875 in.","","4.12 in.","37.531 in.","55.5 in.","24.125 in.","31.625 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.625 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 Dia. BC",""
"069X1200US","","W7B915","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","296 pfds.","0 pfds.","","","Standard:","35.563 in.","","20.875 in.","","20.875 in.","6.75 in.","36.578 in.","56.906 in.","24.797 in.","28.234 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25, SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 tapped holes on 6.0 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.562 Holes - 13.75 BC","1.125-12, silver plated (recessed terminal)"
"069X1200UU","","W07B616","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","280 pfds.","pfds.","","","Standard:","35.75 in.","20 in.","","20 in.","","5.02 in.","34.235 in.","56.375 in.","24.547 in.","26.985 in.","","10000 ft.","145 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125 dia smooth x","Min Outside Diameter","Bottom Terminal Comments","1.5 dia with 1.312 groove","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.188 in.","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots - 9.438 BC","Bottom terminal has 0.328 R 1.062 from lower end."
"069X1200UW","","W07B914","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","335 pfds.","pfds.","","1200 Amps","","43.937 in.","27 in.","","27 in.","","5.15 in.","35.297 in.","56.906 in.","24.547 in.","27.547 in.","","10000 ft.","156 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.250, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x4.25 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069X1200VA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","268 pfds.","pfds.","","1200 Amps","","33.499 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","4.12 in.","40.14 in.","91.625 in.","26.422 in.","27.422 in.","","","177 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 1.875 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -8.25 Dia. BC","Application to -57 Deg C"
"069X1200XR","","W7B604","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","270 pfds.","pfds.","","1200 Amps","","38.375 in.","19.375 in.","","19.375 in.","","4.25 in.","34.125 in.","55.5 in.","24.125 in.","28.125 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x4.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Slots -10.875 BC",""
"069X1200XS","","W07B594","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","232 pfds.","pfds.","","1200 Amps","","33.5 in.","16.5 in.","","16.5 in.","","4 in.","32.406 in.","54.5 in.","24.125 in.","26.5 in.","","10000 ft.","100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 2.000 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots -8.25 BC",""
"069X2000UH","","W17B650","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","334 pfds.","pfds.","","2000 Amps","","34.5 in.","16.5 in.","","16.5 in.","","5.875 in.","41.188 in.","74.51 in.","27.352 in.","29.227 in.","","10000 ft.","146 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thk.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069X2000UX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","","69 kV","350 kV","44 kV","","","280 pfds.","pfds.","","2000 Amps","","","17 in.","","","","","","66 in.","","28 in.","","","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(4) 0.875 Slots -8.25 BC",""
"069X2600MS","","W07B389","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","","1.0","69 kV","350 kV","44 kV","","","327 pfds.","pfds.","","2600 Amps","","31 in.","16.5 in.","","16.5 in.","","6.5 in.","38.19 in.","54.656 in.","27.375 in.","30.75 in.","","10000 ft.","215 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.00 x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16 .750 deep on 5.625 bc with 3.25 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.0 Dia. Holes - 10.0 BC",""
"069X3000UB","","W7B579","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","406 pfds.","pfds.","","","Standard:","32.906 in.","","19 in.","","19 in.","7.5 in.","37.719 in.","53.375 in.","27.406 in.","30.406 in.","","10000 ft.","260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.5 x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16 on 6.0 bc, 875 deep","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .750 Dia. Holes - 13.750 BC",""
"069X3000UJ","","W17B067","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","446 pfds.","pfds.","","3000 Amps","","32.221 in.","19 in.","","19 in.","","6.875 in.","42.242 in.","97.565 in.","32.742 in.","34.617 in.","","10000 ft.","234 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.625 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .375-16UN on 6.0 bc, .875 deep","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.750 Holes - 10.875 BC","Epoxy joined porcelain, copper or copper alloy current-carrying parts"
"069X3000UK","","W17B667","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","390 pfds.","pfds.","","3000 Amps","","36.781 in.","19 in.","","19 in.","","5.665 in.","42.187 in.","72.28 in.","24.906 in.","26.781 in.","","10000 ft.","223 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x4.5 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thick blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .75 Holes - 10.875 BC",""
"069X3000UL","","W17B668","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","497 pfds.","pfds.","","3000 Amps","","36.781 in.","19.5 in.","","19.5 in.","","7.5 in.","42.719 in.","73.8 in.","27.406 in.","30.406 in.","","10000 ft.","265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 3.000 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thick blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - .75 Holes - 10.875 BC","High Altitude Application - Extra Creep Bushing"
"069Z0400AB","","1ZUA069004-AAQSCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","222 pfds.","pfds.","400 Amps","","","30.437 in.","16.5 in.","","16.5 in.","","4.893 in.","34.437 in.","72.28 in.","24.906 in.","26.656 in.","30.938 in.","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25, NP x","Min Outside Diameter","Bottom Terminal Comments",".875 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0400AD","","1ZUA069004-AANSCNEMB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","340 pfds.","pfds.","400 Amps","","","30.437 in.","16.5 in.","","16.5 in.","","4.893 in.","37.203 in.","72.28 in.","24.906 in.","26.656 in.","28.271 in.","10000 ft.","152 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25","1.000"" Tube ID"
"069Z0400AE","","","Contact Us","Contact Us","Contact Us","","Gray","","","","","O Plus C II","Epoxy Bowl","","0 to 60 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","257.8 pfds.","pfds.","400 Amps","","","30.75 in.","17 in.","","17 in.","","4.893 in.","44.41 in.","79 in.","30.297 in.","33.297 in.","40.5 in.","10000 ft.","162 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat-0.875 Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.5 in.","Epoxy Coated Shield and Terminal Kit","",""
"069Z0400AP","","1ZUA069012-AAJSCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","217 pfds.","pfds.","400 Amps","","","30.437 in.","16.5 in.","","16.5 in.","","4.893 in.","37.718 in.","72.28 in.","24.906 in.","26.656 in.","34.375 in.","10000 ft.","115 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25 x","Min Outside Diameter","Bottom Terminal Comments",".875 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0400AQ","","1ZUA069012-AAASCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","252 pfds.","pfds.","400 Amps","","","34.75 in.","21.656 in.","","21.656 in.","","4.893 in.","37.718 in.","72.28 in.","24.906 in.","26.656 in.","34.375 in.","10000 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0400BC","","W7B719BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","407.3 pfds.","0 pfds.","400 Amps","","","34.75 in.","21 in.","","21 in.","","4.893 in.","37.203 in.","72.28 in.","24.906 in.","26.656 in.","33.264 in.","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.25 B.C.","1.0"" I.D. TUBE"
"069Z0400BD","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","345.8 pfds.","pfds.","400 Amps","","","30.75 in.","17 in.","","17 in.","","4.893 in.","36.97 in.","72.28 in.","24.906 in.","26.656 in.","32.607 in.","10000 ft.","152 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","","1.0"" I.D. TUBE"
"069Z0400BF","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","453.4 pfds.","pfds.","400 Amps","","","39.437 in.","26.75 in.","","26.75 in.","","4.893 in.","34.766 in.","72.28 in.","24.912 in.","26.662 in.","31.373 in.","10000 ft.","164 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.000 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"069Z0400MP","","1ZUA069012-AAASCSCBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","252 pfds.","pfds.","400 Amps","","","37.5 in.","21.656 in.","","21.656 in.","","4.893 in.","37.687 in.","71.938 in.","24.656 in.","26.406 in.","34.375 in.","10000 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0400UD","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","69 kV","350 kV","44 kV","","","399.1 pfds.","pfds.","400 Amps","","","34.75 in.","21.656 in.","","21.656 in.","","4.893 in.","34.492 in.","72.28 in.","24.914 in.","26.664 in.","30.563 in.","10000 ft.","151 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","","1.000"" I.D. Tube"
"069Z0400UP","","1ZUA069012-AAESCNBBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","69 kV","350 kV","44 kV","","","260.3 pfds.","0 pfds.","400 Amps","","","34.75 in.","21.656 in.","","21.656 in.","","4.893 in.","34.438 in.","72.28 in.","24.906 in.","26.656 in.","31.094 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.25 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069Z0412AN","","1ZUA069012-AAASFSCBA","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","4.0","69 kV","350 kV","44 kV","","","262.2 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","38.281 in.","71.938 in.","24.906 in.","26.565 in.","34.375 in.","10000 ft.","121 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0412AP","","1ZUA069012-AAASFSCBA","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","260.5 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","39.75 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","38.281 in.","72.28 in.","24.906 in.","26.656 in.","34.375 in.","10000 ft.","122 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 3.75, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25","NONE"
"069Z0412UC","","1ZUA069012-AAESFSCBA","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","252 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","35 in.","72.28 in.","24.906 in.","26.656 in.","31.094 in.","10000 ft.","132 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"069Z0412UE","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","1.0","69 kV","350 kV","44 kV","","","304.9 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.5 in.","21.656 in.","","21.656 in.","","4.893 in.","41 in.","72.28 in.","24.906 in.","32.656 in.","37.094 in.","10000 ft.","146 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","","Airside C.T. pocket"
