"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"069Z0412XN","","1ZUA069012-AAASFSCBE","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","69 kV","350 kV","44 kV","","","252 pfds.","0 pfds.","400 Amps","1200 Amps","1200 Amps","37.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","41.281 in.","72.28 in.","24.906 in.","26.656 in.","37.327 in.","10000 ft.","144 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z0800AA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","480.1 pfds.","pfds.","800 Amps","","","35.062 in.","21 in.","","21 in.","","4.893 in.","44.844 in.","98.57 in.","34.438 in.","36.188 in.","36.3 in.","10000 ft.","146 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.5 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"069Z1200AH","","1ZUA069012-AAASFSCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","252 pfds.","0 pfds.","","1200 Amps","1200 Amps","37.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.893 in.","38.281 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","120 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25",""
"069Z1200AM","","1ZUA069012-AALSESTXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","290 pfds.","0 pfds.","","1200 Amps","","38.188 in.","22 in.","","22 in.","","4.12 in.","39.5 in.","72.28 in.","24.907 in.","29.946 in.","","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 -12 X 2.25, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x2.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.50 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.562 Holes - 10.875",""
"069Z2000AA","","1ZUA069020-AAASGBAXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","381 pfds.","pfds.","","2000 Amps","0 Amps","39.5 in.","21.656 in.","","21.656 in.","","4.893 in.","36.125 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","166 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.688 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.563 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"069Z2000AS","","1ZUA069020-AAASGSGXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","381 pfds.","0 pfds.","","2000 Amps","","38.125 in.","21.656 in.","","21.656 in.","","4.893 in.","36.125 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","166 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.688 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.750, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 BC",""
"069Z2000AT","","1ZUA069020-AAASXBAXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","69 kV","350 kV","44 kV","","","381 pfds.","0 pfds.","","2000 Amps","","39.5 in.","21.656 in.","","21.656 in.","","4.89 in.","37.062 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","168 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.563 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 9.250 BC",""
"069Z2000AU","","1ZUA069020-AAESGBCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","254.2 pfds.","pfds.","","2000 Amps","","25.531 in.","10 in.","","10 in.","","4.893 in.","36.125 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","143 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 DIA. ON A 9.25 BC",""
"069Z2000AW","","1ZUA069020-AAJTKSUXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Air Circuit Breaker","IEEE","O Plus C II","Epoxy Bowl","Air to Air","vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","324 pfds.","0 pfds.","","2000 Amps","","33.875 in.","9.181 in.","","9.181 in.","","8.395 in.","31.625 in.","72.28 in.","24.898 in.","25.586 in.","","10000 ft.","208 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 2.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.438 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 DIA. ON A 22.5 BC",""
"069Z2000AZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","418.4 pfds.","0 pfds.","","2000 Amps","","40.375 in.","22.125 in.","","22.125 in.","","4.893 in.","40.688 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.125 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.375 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 dia holes on 9.57 dia B.C.",""
"069Z2000BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","384.2 pfds.","pfds.","","2000 Amps","","39 in.","21.188 in.","","21.188 in.","","4.893 in.","37.552 in.","72.28 in.","24.906 in.","27.146 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.563 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Dia. Holes - 10.00 Dia. BC",""
"069Z2000BB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","69 kV","350 kV","44 kV","","","384.3 pfds.","pfds.","","2000 Amps","","39 in.","21.656 in.","","21.656 in.","","4.893 in.","37.062 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"069Z2000BF","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","397.1 pfds.","pfds.","","2000 Amps","","39.75 in.","21.313 in.","","21.313 in.","","4.893 in.","39.312 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 4.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"069Z3000AX","","1ZUA069030-AAASMBBXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","5.0","69 kV","350 kV","44 kV","","","442.5 pfds.","pfds.","","3000 Amps","","39.5 in.","21.656 in.","","21.656 in.","","5.665 in.","40.125 in.","74.28 in.","26.78 in.","28.655 in.","","10000 ft.","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x1.750 In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 10.250 BC",""
"070307RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","69 kV","350 kV","44 kV","","","pfds.","pfds.","400 Amps","","","41 in.","27 in.","","27 in.","","4.893 in.","37.203 in.","72.28 in.","24.906 in.","26.656 in.","28.304 in.","10000 ft.","149 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.25, NP x","Min Outside Diameter","Bottom Terminal Comments","1.000 Dia. Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Holes - 9.25","1.000"" Tube ID"
"070510RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","8.7 kV","95 kV","5.5 kV","","","pfds.","pfds.","","3000 Amps","","17 in.","","","10 in.","","5.021 in.","13.125 in.","13.812 in.","6.359 in.","8.234 in.","","10000 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.891 x","Min Outside Diameter","Bottom Terminal Comments","(4).562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Slots - 9.5 BC",""
"070511RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","27.75 in.","","","20 in.","","4.875 in.","15.44 in.","13.8 in.","6.438 in.","8.187 in.","","5750 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 6.13, SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.312","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.00 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Slots - 9.50 Max Dia. BC","Recessed Gasket Groove"
"070529RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","537 pfds.","pfds.","","3000 Amps","3000 Amps","33.5 in.","21 in.","","21 in.","","4.89 in.","29.5 in.","39.81 in.","15.719 in.","","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.0 x","Min Outside Diameter","Bottom Terminal Comments","(4).563 hole (1)blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 8.250 BC",""
"070605RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","pfds.","pfds.","","2000 Amps","","90 in.","30 in.","","30 in.","","23 in.","191.375 in.","413 in.","153.094 in.","160.594 in.","","5000 ft.","4340 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 8.50 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 28.0 BC",""
"071022RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","382 pfds.","pfds.","","2000 Amps","2000 Amps","39.25 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","4.89 in.","39.375 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x2.875 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.125","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.0 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.25 HOLES - 11.5 BC",""
"071022RJ00B","","W17B623BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","808 pfds.","pfds.","","3000 Amps","","32.5 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125, SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12x3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 BC",""
"071121RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","1.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","6000 Amps","","24.5 in.","0 in.","","0 in.","","9.013 in.","19.531 in.","17 in.","9.312 in.","12.062 in.","","10000 ft.","215 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","6.0-10x6.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(20) .500-20UNF 0.75 DEEP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.875 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Hole -12.750 Dia. BC","Viton gaskets"
"072G0400BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","3.0","72.5 kV","350 kV","47 kV","","","208 pfds.","pfds.","400 Amps","","","23.735 in.","10 in.","","10 in.","","5.15 in.","36.984 in.","56.906 in.","24.547 in.","27.547 in.","33 in.","10000 ft.","122 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.562 x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments",".875 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"072G0400CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","4.0","72.5 kV","350 kV","47 kV","","","302.8 pfds.","pfds.","400 Amps","","","35.391 in.","21.656 in.","","21.656 in.","","5.15 in.","36.984 in.","56.906 in.","24.547 in.","27.547 in.","33 in.","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 Dia. BC",""
"072G0400CC","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","279 pfds.","pfds.","400 Amps","","","30.75 in.","17 in.","","17 in.","","5.15 in.","36.984 in.","56.906 in.","24.547 in.","27.547 in.","33 in.","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.562 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 I/D tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G0400CZ","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","346.8 pfds.","pfds.","400 Amps","","","31.75 in.","18 in.","","18 in.","","5.15 in.","51.625 in.","77.437 in.","30.047 in.","34.547 in.","45.952 in.","10000 ft.","178 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.562 x","Min Outside Diameter","Bottom Terminal Comments",".875 I/D tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G0400KA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","260.4 pfds.","pfds.","400 Amps","","","28.25 in.","16.5 in.","","16.5 in.","","5.021 in.","34.734 in.","56.906 in.","24.547 in.","27.547 in.","31.25 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 I/D tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.375 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G0400KB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","259.6 pfds.","pfds.","400 Amps","","","28.25 in.","17 in.","","17 in.","","5.021 in.","34.625 in.","56.906 in.","24.547 in.","27.438 in.","31.25 in.","10000 ft.","130 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.250 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments",".875 I/D tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.375 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G0400KC","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","273.1 pfds.","pfds.","400 Amps","","","30.75 in.","17 in.","","17 in.","","5.25 in.","34.875 in.","56.906 in.","24.547 in.","27.063 in.","30.797 in.","10000 ft.","135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In, Un-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G1200DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","72.5 kV","350 kV","47 kV","","","212.2 pfds.","pfds.","","1200 Amps","","25.985 in.","10 in.","","10 in.","","5.15 in.","36.984 in.","56.906 in.","24.547 in.","27.547 in.","","10000 ft.","138 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 9.250 Dia. BC",""
"072G1200EA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","72.5 kV","350 kV","50 kV","","","325.7 pfds.","pfds.","","1200 Amps","","37.5 in.","21.656 in.","","21.656 in.","","5.15 in.","44.125 in.","79 in.","30.047 in.","33.047 in.","","10000 ft.","188 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.500 OD - 12 x 2.562, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.500 OD - 12 x 2.125, Un-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","","50 kV Max. L-G"
"072G1200FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","72.5 kV","350 kV","47 kV","","","314.3 pfds.","pfds.","","1200 Amps","","37.641 in.","21.656 in.","","21.656 in.","","5.15 in.","36.984 in.","56.906 in.","24.547 in.","27.547 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 Dia. BC",""
"072G2000GA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","72.5 kV","350 kV","47 kV","","","241.9 pfds.","pfds.","","2000 Amps","","27.719 in.","10 in.","","10 in.","","5.5 in.","36.625 in.","56.906 in.","24.547 in.","27.547 in.","","3300 ft.","150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Dia. Slots - 9.250 Dia. BC",""
"072G2000HB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","EEMAC","Sight Glass","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","72.5 kV","350 kV","47 kV","","","326 pfds.","0 pfds.","","2000 Amps","","34.719 in.","17 in.","","17 in.","","5.505 in.","36.625 in.","56.906 in.","24.547 in.","27.547 in.","","3300 ft.","158 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.625 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A, 3.875 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","",""
"072G4000LB","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","72.5 kV","350 kV","47 kV","","","414.9 pfds.","pfds.","","4000 Amps","","28.031 in.","11.031 in.","","11.031 in.","","7.48 in.","41.563 in.","58.274 in.","30.452 in.","33.452 in.","","10000 ft.","300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 4.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","3.000-12UN-2A, 4.125 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"072W0400AB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","72.5 kV","350 kV","47 kV","","","266 pfds.","pfds.","400 Amps","","","26.5 in.","12.5 in.","","12.5 in.","","5.156 in.","44.562 in.","72.9 in.","27.375 in.","34.374 in.","40.688 in.","10000 ft.","153 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments",".875 dia I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Holes - 13.750 Dia. BC",""
"072W0412AA","","W17B610BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","3.0","72.5 kV","350 kV","47 kV","","","316.4 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","37.437 in.","21 in.","16.5 in.","21 in.","16.5 in.","5.15 in.","41.172 in.","70.406 in.","27.422 in.","30.422 in.","36.75 in.","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.5 OD - 12 x 2.25, 0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Slots - 9.250 BC",""
"072W1200RZ","","W17B474BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","vertical","Bottom","1.0","72.5 kV","350 kV","47 kV","","","235 pfds.","pfds.","","1200 Amps","","28.25 in.","11.875 in.","","11.875 in.","","4.125 in.","37.5 in.","55.5 in.","24.125 in.","31.625 in.","","10000 ft.","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 1.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.625 dia slots, 10.875 inch BC",""
"072W1800RY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","72.5 kV","350 kV","47 kV","","","321 pfds.","pfds.","","1800 Amps","","39.75 in.","23.313 in.","","23.313 in.","","5.15 in.","40.625 in.","56.906 in.","24.547 in.","31.172 in.","","10000 ft.","177 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.00 in.","Epoxy Coated Shield and Terminal Kit","",""
"072X1200RZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","Glass Bowl","Oil to Air","vertical","","","72.5 kV","350 kV","kV","","","235 pfds.","pfds.","","1200 Amps","","","11.875 in.","11.875 in.","11.875 in.","","","","55.5 in.","24.125 in.","","","","160 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) 0.625 dia slots, 10.875 inch BC",""
"072Z0400AA","","1ZUA072004-AAASJNBCE","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","72.5 kV","350 kV","47 kV","","","252 pfds.","0 pfds.","400 Amps","","","34.75 in.","21.656 in.","","21.656 in.","","4.893 in.","38.702 in.","72.28 in.","24.906 in.","26.656 in.","34.375 in.","10000 ft.","161 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 DIA. Holes - 9.250 BC",""
"072Z0400BX","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","72.5 kV","350 kV","47 kV","","","205.3 pfds.","pfds.","400 Amps","","","23.75 in.","10 in.","","10 in.","","5.15 in.","34.875 in.","56.906 in.","24.547 in.","27.063 in.","30.797 in.","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.562 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-0.875 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"072Z1200AC","","1ZUA072012-AACSJSFXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","72.5 kV","350 kV","47 kV","","","175 pfds.","0 pfds.","","1200 Amps","","26 in.","10 in.","","10 in.","","4.893 in.","38.703 in.","72.28 in.","24.907 in.","26.657 in.","","10000 ft.","125 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 -12 X 2.562 x","Min Outside Diameter","Bottom Terminal Comments","1.500-12UN-2A, 2.250 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"080506RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","horizontal","Bottom","3.0","34.5 kV","200 kV","22 kV","","","470 pfds.","pfds.","","3000 Amps","","20.5 in.","7.5 in.","","0 in.","","4.688 in.","27.5 in.","27.5 in.","12.062 in.","16.687 in.","","3300 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0 x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 dia hole (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.500 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 Slots - 10.00 BC",""
"080528RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","4000 Amps","","26.75 in.","14.75 in.","","14.75 in.","","6.12 in.","22.073 in.","21.247 in.","10.635 in.","12.51 in.","","10000 ft.","199 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x5.00 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","4.0-10x5.50 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Dia. Holes - on 10.875 Dia. BC",""
"080711RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","230 kV","900 kV","146 kV","","","447 pfds.","3837 pfds.","","3500 Amps","","53.949 in.","23.25 in.","","23.25 in.","","12 in.","105.672 in.","216 in.","79.234 in.","85.234 in.","","10000 ft.","1141 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.125 smooth x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole (1) blade, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 holes - 21.000 BC",""
"080714RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","3.0","5 kV","75 kV","3.2 kV","","","pfds.","pfds.","","4000 Amps","","13.5 in.","","","","","4.667 in.","11.312 in.","8.063 in.","4.25 in.","6.437 in.","","10000 ft.","117 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.125 x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.0","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.917 in.","Epoxy Coated Shield and Terminal Kit","(4) .562 Dia. Holes on 8.250 Dia. BC",""
"080814RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","910 pfds.","pfds.","","5000 Amps","","37 in.","26.75 in.","","26.75 in.","","6.125 in.","24.938 in.","22.7 in.","12 in.","15.188 in.","","10000 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.000-10UN-2A x 5.75 SP x","Min Outside Diameter","Bottom Terminal Comments","5.000-10UN-2A x 5.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes - 10.875 Dia. BC",""
"090123RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","3000 Amps","","17.188 in.","","","12 in.","","5.021 in.","13.688 in.","13.812 in.","6.359 in.","8.234 in.","","5750 ft.","61 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.500-12UN-2A, 4.454 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.500-12UN-2A, 3.000 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.688 Holes on 9.5 BC","Min. oil level 2.500 in. above porcelain for horizontal mounting."
"090223RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","400 Amps","","16 in.","10 in.","","10 in.","","3.22 in.","22.25 in.","29.625 in.","14.57 in.","16.32 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.250 USABLE x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.50 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.125 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Holes-7.25 BC",""
"090527RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","34.5 kV","200 kV","22 kV","250 lbs.","N/A lbs.","245 pfds.","pfds.","","","Standard:","26.375 in.","14.75 in.","14.75 in.","14.75 in.","14.75 in.","3.219 in.","24.406 in.","29.5 in.","14.625 in.","18.5 in.","","10000 ft.","69 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.125-12UN-2A, 2.875 USABLE THD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.250 in.","Epoxy Coated Shield and Terminal Kit","(3) - 0.625 Holes - 7.25 BC",""
"090625RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","pfds.","pfds.","800 Amps","","","47.5 in.","23 in.","","26.875 in.","","7.725 in.","68.531 in.","150.375 in.","51.031 in.","54.781 in.","63.827 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","2.25""- 12 x 3.25"", 1.625"" Tube ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.125 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.000 Slots - 14.00 BC, with 0.125"" recessed gasket groove",""
"090710RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","315 pfds.","pfds.","","1200 Amps","","22.875 in.","15 in.","","15 in.","","2.833 in.","19.5 in.","20.63 in.","10.742 in.","13.594 in.","","10000 ft.","52 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 dia. with 0.219R groove x","Min Outside Diameter","Bottom Terminal Comments","(4) .500-13 tapped holes on .625 centers","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","2.750 in.","Epoxy Coated Shield and Terminal Kit","(3) .562 Holes-7.25 BC",""
"090804RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","5.0","230 kV","900 kV","146 kV","","","pfds.","pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","12 in.","86.92 in.","173 in.","59.515 in.","65.515 in.","79.54 in.","5900 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.0, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC",""
"092W0800AB","","W17B093BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","92 kV","450 kV","88 kV","","","415 pfds.","pfds.","800 Amps","","","39.5 in.","21.5 in.","","21.5 in.","","7.062 in.","52.407 in.","86.188 in.","36.266 in.","42.266 in.","42.328 in.","10000 ft.","310 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","(7) .938 Dia. Holes - 11.125 Dia. BC","XFMR mounting stud located under test tap must be removed."
"092W0800AD","","W17B094BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","92 kV","450 kV","73 kV","","","476 pfds.","0 pfds.","800 Amps","","","44.5 in.","23 in.","","23 in.","","6.759 in.","51.937 in.","87.82 in.","36.265 in.","42.265 in.","41.845 in.","10000 ft.","327 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.938 in.","Epoxy Coated Shield and Terminal Kit","(7) .875 Dia. Holes - 11.125 Dia. BC","XFMR mounting stud located under test tap must be removed."
"092W0800AG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","92 kV","450 kV","73 kV","","","458.7 pfds.","pfds.","800 Amps","","","40.5 in.","23 in.","","23 in.","","6.759 in.","51.937 in.","87.688 in.","36.265 in.","42.265 in.","41.858 in.","10000 ft.","326 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.812 in.","Epoxy Coated Shield and Terminal Kit","(6) Holes on 13.250 BC - (7) .875 Dia Holes on 14.500 B.C","NONE"
"092W0800AH","","W17B098BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","92 kV","450 kV","73 kV","","","535 pfds.","pfds.","800 Amps","","","43 in.","26.75 in.","","26.75 in.","","7.75 in.","52.406 in.","86.25 in.","36.265 in.","42.265 in.","42.327 in.","10000 ft.","327 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. HOLES - 13.750 Dia. BC","No C2"
"092W0800AK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","92 kV","450 kV","73 kV","","","368.1 pfds.","3097.5 pfds.","800 Amps","","","33.735 in.","17 in.","","17 in.","","9.75 in.","51.937 in.","86.25 in.","36.265 in.","42.265 in.","42.32 in.","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.25 in.","Epoxy Coated Shield and Terminal Kit","(6) .812 Holes - 16.375 BC","For Draw thru Lead Application ONLY"
"092W0800AM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","92 kV","450 kV","73 kV","","","526 pfds.","pfds.","800 Amps","","","43 in.","26.75 in.","","26.75 in.","","7.75 in.","52.406 in.","85.75 in.","36.266 in.","42.266 in.","42.375 in.","10000 ft.","336 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","","NONE"
"092W0800AQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","92 kV","450 kV","73 kV","","","503 pfds.","pfds.","800 Amps","","","39.989 in.","26.75 in.","","26.75 in.","","7.75 in.","52.406 in.","86.188 in.","36.265 in.","42.265 in.","42.327 in.","10000 ft.","324 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots on 13.25 Dia.",""
"092W0800AR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","92 kV","450 kV","73 kV","","","505.8 pfds.","pfds.","800 Amps","","","40 in.","26.75 in.","","26.75 in.","","7.75 in.","51.937 in.","87.75 in.","36.265 in.","42.265 in.","41.858 in.","10000 ft.","327 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 dia holes on 13.75 dia B.C.","No C2"
"092W0800AT","","W6B112BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","92 kV","450 kV","88 kV","","","368 pfds.","3774 pfds.","","800 Amps","","44.188 in.","20.048 in.","","20.048 in.","","8.5 in.","53.047 in.","115.395 in.","36.414 in.","43.116 in.","","4200 ft.","362 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.75 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .813 Holes - 16.375 BC",""
