"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"092W1200AE","","W17B096BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","92 kV","450 kV","73 kV","","","506 pfds.","0 pfds.","","1200 Amps","","43.25 in.","23 in.","","23 in.","","6.824 in.","49.625 in.","88.25 in.","36.265 in.","42.265 in.","","10000 ft.","330 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.000, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.688","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.938 in.","Epoxy Coated Shield and Terminal Kit","(7) .875 Dia. Holes - 11.125 Dia. BC",""
"092W1400AL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","92 kV","450 kV","73 kV","","","246 pfds.","pfds.","","1400 Amps","","43 in.","26.75 in.","","26.75 in.","","7.5 in.","41.625 in.","73.406 in.","27.375 in.","30.375 in.","","3300 ft.","275 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In x","Min Outside Diameter","Bottom Terminal Comments","Thrd-1.125 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 dia holes on 13.75 BC",""
"092W1400AS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","92 kV","450 kV","88 kV","","","512 pfds.","pfds.","1400 Amps","","","43.94 in.","24.625 in.","","24.625 in.","","7.25 in.","59.75 in.","104.563 in.","42.14 in.","42.266 in.","46.5 in.","10000 ft.","340 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 4.75 In, Tin-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.25 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.25 in.","Epoxy Coated Shield and Terminal Kit","(7) .750 Dia. Holes - 11.125 Dia. BC","XFMR mounting stud located under test tap must be removed. This bushing has a 2.25 I/D Conductor Tube."
"092W1600AJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","92 kV","450 kV","73 kV","","","425 pfds.","3998 pfds.","","1600 Amps","","40.5 in.","23 in.","","23 in.","","8.5 in.","49.969 in.","86.188 in.","36.266 in.","42.266 in.","","4300 ft.","354 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.500 USEABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 x 3.75 B.C./(8) .500-13UN x 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.375 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES- 13.25 BC",""
"092W2000AF","","W17B099BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","92 kV","450 kV","73 kV","","","535 pfds.","0 pfds.","","2000 Amps","","45.438 in.","26.75 in.","","26.75 in.","","7.75 in.","50.062 in.","87.5 in.","36.265 in.","42.265 in.","","10000 ft.","354 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 3.25 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.812","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - .875 Dia. Holes - 12.000 Dia. BC","NONE"
"100125RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","34.5 kV","200 kV","22 kV","","","344 pfds.","0 pfds.","400 Amps","","","25.25 in.","14.75 in.","","14.75 in.","","3.125 in.","27.875 in.","26.504 in.","14.625 in.","20.795 in.","24 in.","10000 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(3) .625 Slots - 7.25 BC",""
"100429RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","46 kV","250 kV","29 kV","","","365 pfds.","0 pfds.","","2000 Amps","","31.625 in.","17.25 in.","","17.25 in.","","4.699 in.","33.06 in.","39.5 in.","18.443 in.","20.818 in.","26.812 in.","10000 ft.","94 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 X 4.125, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0-12 X 4.125, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.25 in.","Epoxy Coated Shield and Terminal Kit","(8) .625 Slots - 9.750 BC",""
"100616RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead, Bottom","2.0","15 kV","110 kV","10 kV","","","548 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","23.531 in.","16.5 in.","16.5 in.","16.5 in.","16.5 in.","3.219 in.","18 in.","14.375 in.","7.937 in.","10.312 in.","12.531 in.","10000 ft.","48 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.50-12x2.25, .875 ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Slots - 7.250 BC",""
"100623RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","345 kV","1550 kV","220 kV","","","499 pfds.","10886 pfds.","","1200 Amps","","73.375 in.","32 in.","","32 in.","","15 in.","179.688 in.","515.5 in.","144.25 in.","150.25 in.","","7550 ft.","2010 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.50 SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13NC-2B .625 deep on 6.75 BC (4) 0.250-20UN-2B 1.375 deep on 8.875 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.00 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 Holes, 28 BC","For Replacement Bushing Only.  Do not use for new products.  RAJ 06/23/2010."
"100927RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","92 kV","450 kV","88 kV","","","368 pfds.","3774 pfds.","800 Amps","","","39.688 in.","20.048 in.","","20.048 in.","","8.5 in.","53.047 in.","115.395 in.","36.414 in.","43.116 in.","45.405 in.","4200 ft.","362 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .813 Holes - 16.375 BC",""
"110128RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","A","","Oil to Air","vertical/horizontal","Bottom","2.0","15 kV","110 kV","10 kV","","","pfds.","pfds.","","4000 Amps","","14.163 in.","","","","","6.566 in.","13.212 in.","13.5 in.","6.438 in.","8.212 in.","","5600 ft.","68 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.000-10UN-2A, 4.000 USABLE SP x 10un-2a","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole (1) blade, TP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.50 in.","Epoxy Coated Shield and Terminal Kit","(6) 0.875 Slots -10.875 to 11.250 BC","Aluminum Lower Terminal"
"110203RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","","161 kV","750 kV","102 kV","","","443 pfds.","5487 pfds.","800 Amps","","","54.422 in.","26.75 in.","","26.75 in.","","9.013 in.","90.956 in.","131.938 in.","64.438 in.","70.157 in.","80.487 in.","10000 ft.","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"110211RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","","25 kV","150 kV","16 kV","","","pfds.","pfds.","","10000 Amps","","32.125 in.","","","18.5 in.","","12.5 in.","24.935 in.","18 in.","9.063 in.","23.688 in.","","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","10.0""-10 UN 2A x 11.06"" x","Min Outside Diameter","Bottom Terminal Comments","(8) 0.562"" holes spaced 1.75"" apart per blade, 2 blades","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.812 in.","Epoxy Coated Shield and Terminal Kit","",""
"110504RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","230 kV","900 kV","146 kV","","","493 pfds.","6029 pfds.","","1600 Amps","","58 in.","24 in.","","24 in.","","12 in.","104.861 in.","216 in.","79.219 in.","85.219 in.","","10000 ft.","1060 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5"" Smooth Terminal with 1.375"" Groove, .375"" Wide x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .500 holes 0.750 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"110513RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","390 pfds.","pfds.","","2000 Amps","2000 Amps","39.75 in.","21.656 in.","","21.656 in.","","4.89 in.","37.625 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x4.0 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x2.75","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"110513RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","vertical","Bottom","3.0","15 kV","110 kV","10 kV","","","598 pfds.","pfds.","","2000 Amps","","19.125 in.","11.625 in.","","11.625 in.","","3.219 in.","21.235 in.","20.62 in.","10.744 in.","12.494 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x4.125 usable, SP x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","2.0-12x4.0 usable","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.500 in.","Epoxy Coated Shield and Terminal Kit","",""
"110822RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","390 pfds.","pfds.","","2000 Amps","2000 Amps","34.5 in.","16.5 in.","","16.5 in.","","4.89 in.","36.125 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","165 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.50 SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .68 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 10.0 BC",""
"110901RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","415 pfds.","pfds.","","3000 Amps","","37.75 in.","21 in.","","21 in.","","5.665 in.","40.125 in.","74.28 in.","26.78 in.","28.655 in.","","10000 ft.","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12-2Ax2.50 x","Min Outside Diameter","Bottom Terminal Comments","2.00-12-2Ax2.50","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 10.250 BC",""
"110926RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","508 pfds.","0 pfds.","","2700 Amps","","23 in.","16.5 in.","","16.5 in.","","4.89 in.","20.75 in.","22.096 in.","12.156 in.","13.906 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.5 Usable Thread Silver Plated x","Min Outside Diameter","Bottom Terminal Comments","1.5-12 x 2.0 Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(4) .875 Holes on 7.25 BC",""
"115N0812BA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","115 kV","550 kV","88 kV","","","374.8 pfds.","4196.6 pfds.","800 Amps","1200 Amps","","43.43 in.","23.03 in.","","23.03 in.","","6.5 in.","55.71 in.","129.25 in.","45.22 in.","50.2 in.","51.57 in.","10000 ft.","175 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.77 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.48 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAE"
"115N2000BA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","115 kV","550 kV","88 kV","","","374.8 pfds.","3613.4 pfds.","","2000 Amps","","42.99 in.","23.03 in.","","23.03 in.","","7.56 in.","54.92 in.","129.3 in.","45.22 in.","50.2 in.","","10000 ft.","193 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.48 in.","Epoxy Coated Shield and Terminal Kit","",""
"115N3000AA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","115 kV","550 kV","88 kV","","","503 pfds.","5110 pfds.","","3000 Amps","","42.99 in.","23.03 in.","0 in.","23.03 in.","0 in.","7.6 in.","54.92 in.","129.3 in.","45.22 in.","50.2 in.","","10000 ft.","288 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.750,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.66 in.","Epoxy Coated Shield and Terminal Kit","",""
"115W0800AA","","W11B400BB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","15.0","115 kV","550 kV","88 kV","","","368 pfds.","3774 pfds.","800 Amps","","","43.401 in.","23 in.","","23 in.","","7.725 in.","52.407 in.","115.395 in.","36.414 in.","40.164 in.","42.315 in.","4200 ft.","300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x x2.0","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 13.250 BC",""
"115W0800AD","","W11B1048BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","346 pfds.","3119 pfds.","800 Amps","","","36.188 in.","15.75 in.","","15.75 in.","","8.691 in.","53.704 in.","86.03 in.","36.257 in.","43.563 in.","43.625 in.","4200 ft.","423 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.75 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.250 Holes - 18.875 BC",""
"115W0800AF","","W11B1049BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","317 pfds.","2547 pfds.","800 Amps","","","32.235 in.","12.75 in.","","12.75 in.","","8.75 in.","53.713 in.","86.188 in.","36.266 in.","43.641 in.","43.625 in.","4200 ft.","413 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.75 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.250 Slots - 18.875 BC",""
"115W0800AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","115 kV","550 kV","88 kV","","","381.9 pfds.","3222.6 pfds.","800 Amps","","","43.438 in.","23 in.","0 in.","23 in.","0 in.","7.404 in.","55.517 in.","97 in.","42.125 in.","45.875 in.","45.425 in.","9650 ft.","353 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.5 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Dia. Holes - 13.250 Dia. BC",""
"115W0800AP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","99.0","115 kV","550 kV","88 kV","","","401 pfds.","3995 pfds.","800 Amps","","","43.532 in.","23 in.","","23 in.","","7.403 in.","49.561 in.","86.25 in.","36.264 in.","39.889 in.","39.469 in.","4200 ft.","309 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. Holes - 13.250 Dia. BC",""
"115W0800BE","","W11B515BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","373 pfds.","3783 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","53.984 in.","86.188 in.","36.266 in.","42.266 in.","43.907 in.","4200 ft.","344 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 13.250 BC","-70 degree F Enviroment Application, Draw lead Connector = Braze Type P492B596P22"
"115W0800BP","","W11B1040BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","115 kV","550 kV","88 kV","","","419 pfds.","4700 pfds.","800 Amps","","","46.062 in.","26.75 in.","","26.75 in.","","8.75 in.","53.813 in.","86.188 in.","36.249 in.","44.171 in.","43.735 in.","4300 ft.","455 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115W0800BS","","W11B1115BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","7.0","115 kV","550 kV","88 kV","","","452.8 pfds.","4175.2 pfds.","800 Amps","","","46.235 in.","23 in.","","23 in.","","8.75 in.","66.562 in.","125.188 in.","50.89 in.","56.89 in.","56.47 in.","10000 ft.","429 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube, IEEE FIG 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 HOLES on a 14.0 B.C.",""
"115W0800BW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","422 pfds.","4735 pfds.","800 Amps","","","47.188 in.","26.75 in.","","26.75 in.","","8.75 in.","54.312 in.","86.25 in.","36.25 in.","44.187 in.","44.187 in.","4200 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC","For Draw thru Lead Application ONLY"
"115W0800DF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","376 pfds.","3260 pfds.","800 Amps","","","40.109 in.","19.685 in.","","19.685 in.","","8.75 in.","58.25 in.","104.5 in.","42.14 in.","48.14 in.","48.171 in.","10000 ft.","360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.125 Slots - 13.250 BC",""
"115W0800DP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","115 kV","550 kV","88 kV","","","462 pfds.","5611 pfds.","800 Amps","","","52 in.","32.75 in.","","32.75 in.","","8.75 in.","53.939 in.","86.25 in.","36.25 in.","44.297 in.","44.187 in.","4300 ft.","468 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.0 SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115W0800DS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","409 pfds.","3692 pfds.","800 Amps","0 Amps","","40.125 in.","19.688 in.","","19.688 in.","","8.75 in.","67 in.","126 in.","50.875 in.","56.875 in.","56.875 in.","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 -12 X 2.00 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.125 Dia. Slots - 13.250 Dia. BC",""
"115W0800UD","","W11B1108BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","115 kV","550 kV","88 kV","","","302 pfds.","0 pfds.","800 Amps","","","33.141 in.","13.75 in.","","13.75 in.","","7.75 in.","51.938 in.","86.188 in.","36.266 in.","42.266 in.","41.846 in.","4200 ft.","310 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.750 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES, 12.0 DIA B.C.","C1 ONLY"
"115W0800UP","","W11B993BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","115 kV","550 kV","88 kV","","","408.3 pfds.","3977.7 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","57.743 in.","104.5 in.","42.14 in.","48.14 in.","47.664 in.","9650 ft.","380 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, TP x","Min Outside Diameter","Bottom Terminal Comments","1.625 Tube I.D.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10 in.","Epoxy Coated Shield and Terminal Kit","(7) 1.250 Holes - 14.000 BC - EIGHTH HOLE OMITTED","For Draw thru Lead Application ONLY"
"115W0800VQ","","W11B1107BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","7.0","115 kV","550 kV","88 kV","","","422.6 pfds.","4762 pfds.","800 Amps","","","45.11 in.","26.75 in.","","26.75 in.","","8.75 in.","53.937 in.","86.188 in.","36.265 in.","44.265 in.","43.858 in.","4200 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube, IEEE FIG 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC  FLANGE ADAPTER","For Draw thru Lead Application ONLY"
"115W0800XA","","W11B440BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","8.0","115 kV","550 kV","88 kV","","","408.3 pfds.","3977.7 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","57.812 in.","104.5 in.","42.14 in.","48.14 in.","47.733 in.","9650 ft.","383 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC","115X0800XA = 16 week lead time (check porcelain availability)"
"115W0800XB","","W11B826BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","115 kV","550 kV","88 kV","","","462 pfds.","3894 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","83.238 in.","163 in.","65.518 in.","71.518 in.","73.159 in.","10000 ft.","536 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 13.250 BC","For Draw thru Lead Application ONLY"
"115W0800XM","","W07B862BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","115 kV","550 kV","88 kV","","","503 pfds.","0 pfds.","800 Amps","","","47.188 in.","23 in.","","26.75 in.","","7.75 in.","57.728 in.","106.438 in.","42.125 in.","48.125 in.","48.111 in.","10000 ft.","382 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC","C1 ONLY"
"115W0800XP","","W11B589BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","454.7 pfds.","4541 pfds.","800 Amps","","","52.062 in.","32.75 in.","","32.75 in.","","7.725 in.","54.282 in.","115.395 in.","36.414 in.","42.039 in.","44.19 in.","4200 ft.","441 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC - Gasket groove",""
"115W0800XQ","","W11B580BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","115 kV","550 kV","88 kV","","","408.3 pfds.","3977.7 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","66.562 in.","126 in.","50.89 in.","56.89 in.","56.483 in.","10000 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 BC",""
"115W0800XU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","115 kV","550 kV","88 kV","","","428 pfds.","4126 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","67.031 in.","125.188 in.","50.89 in.","56.89 in.","56.952 in.","10000 ft.","416 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 - 13.250 Dia. BC",""
"115W0800XV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","416 pfds.","4486 pfds.","800 Amps","","","47.312 in.","23 in.","","23 in.","","8 in.","65.109 in.","138.375 in.","43.414 in.","50.016 in.","55.017 in.","10000 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12UN 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 3.25, 1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.125 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.000 Holes - 14.00 BC, with 0.125"" recessed gasket groove",""
"115W0800XW","","7B92BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","373 pfds.","3886 pfds.","800 Amps","","","43.397 in.","23 in.","","23 in.","","7.725 in.","56.547 in.","106.438 in.","42.125 in.","46.875 in.","46.455 in.","10000 ft.","375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .375 - 16 X 0.750 Dp on 3.750 Bc w/ 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC",""
"115W0900AG","","W11B183BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","463 pfds.","3925 pfds.","900 Amps","","","43.438 in.","23 in.","","23 in.","","8.75 in.","83.375 in.","181 in.","65.5 in.","71.5 in.","73.25 in.","10000 ft.","600 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC","For Draw thru Lead Application ONLY"
"115W1200AQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","416 pfds.","4503 pfds.","","1200 Amps","","50.25 in.","26.75 in.","","26.75 in.","","8.5 in.","62.5 in.","138.375 in.","43.406 in.","49.031 in.","","4200 ft.","469 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115W1200AR","","7B835BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","376 pfds.","3658 pfds.","","1200 Amps","","47.938 in.","20.75 in.","","20.75 in.","","8.5 in.","62.5 in.","138.375 in.","43.406 in.","49.031 in.","","4200 ft.","457 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.125 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115W1200BM","","W11B1110BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","445.6 pfds.","4112.1 pfds.","","1200 Amps","","47.516 in.","23 in.","","23 in.","","8.75 in.","71.5 in.","142.188 in.","56.765 in.","62.765 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 3.25, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9 in.","Epoxy Coated Shield and Terminal Kit","(7) 1.000 Holes - 14.000 Dia. BC",""
"115W1200BV","","W11B1122BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","414 pfds.","4425 pfds.","","1200 Amps","","54.174 in.","26.75 in.","","26.75 in.","","8.75 in.","51.625 in.","86.25 in.","36.266 in.","44.266 in.","","4300 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115W1200DM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","430 pfds.","3669 pfds.","","1200 Amps","","47.516 in.","23 in.","","23 in.","","8.75 in.","71.47 in.","142.188 in.","56.765 in.","62.765 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.25-12 x 3.250, 1.25"" DIA HOLE, SILVER PLATED","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(7) 1.250 Holes - 14.000 Dia. BC","(4) 0.25-20 X 0.438 TAPPED HOLES ON 9.5 DIA BC ON UNDERSIDE OF FLANGE.  MUST REMOVE LOWER TERMINAL TO USE EPOXY COATED SHIELD/TERMINAL KIT BELOW."
"115W1200UJ","","W7B871BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","7.0","115 kV","550 kV","88 kV","","","416.6 pfds.","3633.5 pfds.","","","Standard:","43.047 in.","","23 in.","","23 in.","7.75 in.","49.625 in.","86.25 in.","36.266 in.","42.266 in.","","4200 ft.","385 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Holes - 12.00 BC",""
"115W1200XR","","W7B903BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","408 pfds.","pfds.","","1200 Amps","","50.438 in.","23.5 in.","","26.75 in.","","7.75 in.","57.141 in.","104.5 in.","42.125 in.","48.125 in.","","8500 ft.","428 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.000 Holes - 12.00 BC",""
"115W1216AH","","","Contact Us","June 1,2012","Contact Us","","Gray","","","","","O Plus C","","","","","","115 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"115W1216AK","","W11B401BB","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","15.0","115 kV","550 kV","88 kV","","","368 pfds.","3774 pfds.","","1200 Amps","1600 Amps","42.963 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","50.095 in.","115.395 in.","36.414 in.","40.164 in.","","4200 ft.","297 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 13.250 BC",""
"115W1216XF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","463 pfds.","3925 pfds.","","1200 Amps","1600 Amps","43 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","80.812 in.","146 in.","65.5 in.","71.5 in.","","10000 ft.","530 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC",""
"115W1216XK","","W11B441BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","115 kV","550 kV","88 kV","","","408.3 pfds.","3977.7 pfds.","","1200 Amps","1600 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.5 in.","104.5 in.","42.14 in.","48.14 in.","","9650 ft.","380 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.25 BC",""
"115W1216XS","","W11B581BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","395 pfds.","4075 pfds.","","1200 Amps","1600 Amps","43 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","64.5 in.","126 in.","50.875 in.","56.88 in.","","10000 ft.","475 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.375 USEABLE THD x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.125 Slots - 13.250 BC",""
"115W1216XT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","9.0","115 kV","550 kV","88 kV","","","418.7 pfds.","4020.6 pfds.","","1200 Amps","1600 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","64.25 in.","125.188 in.","50.89 in.","56.89 in.","","10000 ft.","420 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, Thru holes on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 Dia. BC","115X1216XT = 16 week lead time (check porcelain availability)"
"115W1600UF","","W11B833BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Oil","0 to 30 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","250 pfds.","2237 pfds.","","1600 Amps","","34 in.","12 in.","","12 in.","","8.75 in.","35.375 in.","46.75 in.","21.625 in.","27.625 in.","","","300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. Slots on 13.250 Dia. BC","Oil To Oil"
"115W1620BB","","W11B387BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","481.3 pfds.","4061.5 pfds.","","1600 Amps","2000 Amps","42.968 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.836 in.","104.188 in.","42.141 in.","48.141 in.","","10000 ft.","405 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 13.250 Dia. BC","63 kA Breaker Application"
