"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"115W1620BC","","W11B403BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","387 pfds.","2839 pfds.","","1600 Amps","2000 Amps","43 in.","23 in.","","23 in.","","9.75 in.","51.5 in.","86.25 in.","36.25 in.","42.25 in.","","10000 ft.","425 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 X .875 DEEP TAPPED HOLES","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC",""
"115W1620BD","","W11B382BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","446.1 pfds.","4172.3 pfds.","","1600 Amps","2000 Amps","42.968 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.953 in.","87.688 in.","36.265 in.","42.265 in.","","4300 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) .500-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 13.250 Dia. BC","For 63kA breakers"
"115W1620BJ","","W11B399BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","527.4 pfds.","4248.5 pfds.","","1600 Amps","2000 Amps","42.953 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","80.854 in.","164.188 in.","65.516 in.","71.516 in.","","10000 ft.","570 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC","63 kA Breaker Application"
"115W1620UL","","W11B568BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","402.7 pfds.","3305.7 pfds.","","1600 Amps","2000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.891 in.","87.688 in.","36.266 in.","42.266 in.","","4300 ft.","361 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.500 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 13.25 BC",""
"115W1620XC","","W11B566BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","418.7 pfds.","4969.8 pfds.","","1600 Amps","2000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.828 in.","105.5 in.","42.141 in.","48.141 in.","","10000 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC",""
"115W1620XV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","422 pfds.","4066 pfds.","","1600 Amps","2000 Amps","42.988 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","64.525 in.","127.959 in.","50.884 in.","56.884 in.","","10000 ft.","455 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.125 Slots - 13.250 BC",""
"115W2000AJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","472.5 pfds.","4377.1 pfds.","","2000 Amps","","48.296 in.","23.5 in.","","23.5 in.","","9.75 in.","78.797 in.","142.188 in.","56.761 in.","64.824 in.","","10000 ft.","668 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.875 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.5 In, 2.125 Thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 holes, 16.25 dia B.C.",""
"115W2000AL","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","376.8 pfds.","3345.6 pfds.","","2000 Amps","","44 in.","19.5 in.","","19.5 in.","","7.725 in.","58.5 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","347 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8 in.","Epoxy Coated Shield and Terminal Kit","",""
"115W2000BO","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","439 pfds.","3995 pfds.","","2000 Amps","","46.516 in.","23 in.","","23 in.","","8.75 in.","72.1 in.","142.188 in.","56.766 in.","62.766 in.","","10000 ft.","502 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12UN-2A x 3.000 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","2.250-12UN-2A x 2.250 USABLE THREAD, SILVER PLATED","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.000 in.","Epoxy Coated Shield and Terminal Kit","Must remove one mounting stud on XFMR under the test tap.",""
"115W2000DJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","428.3 pfds.","4244.4 pfds.","","2000 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","68.125 in.","125.188 in.","50.891 in.","56.891 in.","","10000 ft.","462 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25"" on 13.25 BC","115X2000DJ = 16 week porcelain (check porcelain availability)"
"115W2000DV","","W11B567BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","376 pfds.","4035 pfds.","","2000 Amps","2000 Amps","43.047 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.765 in.","105.5 in.","42.14 in.","48.14 in.","","10000 ft.","407 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.25 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 14.250 Dia. BC",""
"115W2000US","","W11B563BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","376.7 pfds.","4066.4 pfds.","","2000 Amps","","43.047 in.","23 in.","","23 in.","","9.75 in.","49.828 in.","86.5 in.","36.265 in.","42.265 in.","","4200 ft.","395 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.500 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 14.25 BC",""
"115W2000VA","","W11B1042BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","389 pfds.","4193.4 pfds.","","2000 Amps","","45.484 in.","23 in.","","23 in.","","8.75 in.","49.891 in.","87.688 in.","36.266 in.","42.266 in.","","4200 ft.","375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 2.312, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES - 13.25 BC",""
"115W2025AC","","W11B560BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","389 pfds.","4193.4 pfds.","","2000 Amps","2500 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.891 in.","87.688 in.","36.266 in.","42.266 in.","","4200 ft.","360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES - 13.25 BC",""
"115W2530BH","","W11B383BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","437 pfds.","4080 pfds.","","2500 Amps","3000 Amps","43.031 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","50.235 in.","86.188 in.","36.265 in.","42.265 in.","","4100 ft.","355 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 13.250 Dia. BC",""
"115W2530UA","","W11B404BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","376 pfds.","4035 pfds.","","2500 Amps","3000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","50.297 in.","87.688 in.","36.266 in.","42.266 in.","","4200 ft.","371 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.0 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 13.25 BC",""
"115W2530UE","","W11B1113","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","412 pfds.","4259 pfds.","","2500 Amps","3000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","63.672 in.","106.156 in.","45.012 in.","51.012 in.","","10000 ft.","456 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.250 BC",""
"115W3000DW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","373 pfds.","3080 pfds.","","3000 Amps","","35.75 in.","15.75 in.","","15.75 in.","","8.75 in.","64.844 in.","126 in.","50.874 in.","56.874 in.","","10000 ft.","484 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 3.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.750 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","",""
"115W3000UC","","W11B330BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","396 pfds.","3917 pfds.","","3000 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","50.235 in.","87.5 in.","36.266 in.","42.266 in.","","4200 ft.","422 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes - 13.25 BC",""
"115W3000UG","","W11B543BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","534.3 pfds.","5740 pfds.","","3000 Amps","","43.171 in.","23 in.","","23 in.","","9.75 in.","60.36 in.","104.75 in.","45.013 in.","51.013 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.953 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Dia. holes - 14.25 Dia. BC",""
"115W3000UQ","","W11B641BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","486.7 pfds.","4547.9 pfds.","","3000 Amps","3000 Amps","43.047 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","50.297 in.","85.188 in.","36.261 in.","42.261 in.","","10000 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.0 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 14.25 BC",""
"115W3000XJ","","W11B1103BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","407 pfds.","3987 pfds.","","3000 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","56.12 in.","104.188 in.","42.14 in.","48.14 in.","","10000 ft.","410 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.875 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) .375-16 on 3.75 BC, IEEE FIG 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES - 13.25 BC",""
"115W3100XL","","W11B333BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","396 pfds.","3917 pfds.","","3100 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","50.235 in.","87.5 in.","36.266 in.","42.266 in.","0 in.","4200 ft.","422 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots - 13.25 BC",""
"115W3500BN","","W11B1112BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","550 pfds.","4490 pfds.","","3500 Amps","","46.625 in.","23 in.","","23 in.","","9.75 in.","60.696 in.","104.75 in.","44.996 in.","50.933 in.","","10000 ft.","603 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3.5 OD - 12 x 3.750 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.5 OD - 12 x 2.875, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. HOLES - 14.250 Dia. BC","Epoxy Joined Upper Porcelain"
"115W3500BR","","W11B1111BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","531.4 pfds.","5740 pfds.","","3500 Amps","","46.767 in.","23 in.","","23 in.","","11 in.","61.078 in.","104.75 in.","45.015 in.","51.015 in.","","10000 ft.","610 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.375 OD x 3.625 in x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.5 OD - 12 x 3.000, In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 14.250 Dia. BC",""
"115W3500XV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","551.6 pfds.","4508.9 pfds.","","3500 Amps","","43 in.","23 in.","","23 in.","","8.25 in.","68.5 in.","104.75 in.","44.996 in.","50.933 in.","","10000 ft.","583 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 5.313 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) holes, 1.25 diameter on 13.25 Bolt Circle","Epoxy-joined porcelains"
"115X0800AA","","W11B400","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","7.0","115 kV","550 kV","88 kV","","","381 pfds.","3863 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","52.407 in.","86.188 in.","36.266 in.","42.266 in.","42.328 in.","4200 ft.","330 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 13.250 BC",""
"115X0800AD","","W11B1048","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","346 pfds.","3119 pfds.","800 Amps","","","36.188 in.","15.75 in.","","15.75 in.","","8.691 in.","53.704 in.","86.03 in.","36.257 in.","43.563 in.","43.625 in.","4200 ft.","423 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube, (4) .375-16 X 3.750BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.75 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.250 Holes - 18.875 BC",""
"115X0800AF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","317 pfds.","2547 pfds.","800 Amps","","","32.235 in.","12.75 in.","","12.75 in.","","8.75 in.","53.782 in.","86.188 in.","36.266 in.","43.641 in.","43.625 in.","4200 ft.","413 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.000 USABLE x","Min Outside Diameter","Bottom Terminal Comments","(4) .375 16 UN-2B on 3.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.750 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.250 HOLES - 18.875 BC",""
"115X0800BE","","W11B515BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","373 pfds.","3783 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","53.984 in.","86.188 in.","36.266 in.","42.266 in.","43.907 in.","4200 ft.","344 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 13.250 BC","-70 degree F Enviroment Application, Draw lead Connector = Braze Type P492B596P22"
"115X0800BS","","W11B1115","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","115 kV","550 kV","88 kV","","","442 pfds.","4061 pfds.","800 Amps","","","46.235 in.","23 in.","","23 in.","","9.656 in.","67.031 in.","125.188 in.","50.89 in.","56.89 in.","56.953 in.","10000 ft.","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 2.000 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube/IEEE fig 2, (4) .375 16 UN-2B on 3.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 HOLES on a 14.0 B.C.",""
"115X0800SA","","W11B512","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","373 pfds.","3741 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","52.185 in.","86.188 in.","36.266 in.","42.266 in.","42.328 in.","4200 ft.","330 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC","Enclosed O-Ring Top Term Seal"
"115X0800UP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","","115 kV","550 kV","88 kV","","","395 pfds.","4075 pfds.","","800 Amps","","","23 in.","","","","","","103.9 in.","","48.13 in.","48.13 in.","","375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(7) 1.250 Holes - 14.000 BC - EIGHTH HOLE OMITTED","For Draw thru Lead Application ONLY"
"115X0800VQ","","W11B1107","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","115 kV","550 kV","88 kV","","","419 pfds.","4782 pfds.","800 Amps","","","45.11 in.","26.75 in.","","26.75 in.","","8.75 in.","54.406 in.","86.188 in.","36.265 in.","44.265 in.","44.281 in.","4200 ft.","445 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube/IEEE fig 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC","For Draw thru Lead Application ONLY"
"115X0800XA","","W11B440","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","115 kV","550 kV","88 kV","","","396 pfds.","3929 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","58.281 in.","104.5 in.","42.14 in.","48.14 in.","48.202 in.","9650 ft.","355 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.0 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC","115X0800XA = 16 week lead time (check porcelain availability)"
"115X0800XB","","W11B826","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","115 kV","550 kV","88 kV","","","462 pfds.","3894 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","83.238 in.","163 in.","65.518 in.","71.518 in.","73.159 in.","10000 ft.","536 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 13.250 BC","For Draw thru Lead Application ONLY"
"115X0800XP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","","115 kV","550 kV","88 kV","","","457 pfds.","5680 pfds.","","800 Amps","","","26.75 in.","","","","","","86.25 in.","","71.5 in.","73.25 in.","","475 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"115X0800XQ","","W11B580","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","115 kV","550 kV","88 kV","","","396 pfds.","3929 pfds.","800 Amps","","","43.422 in.","23 in.","","23 in.","","8.75 in.","67.031 in.","126 in.","50.89 in.","56.89 in.","56.952 in.","10000 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 BC",""
"115X0900AG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","","115 kV","550 kV","88 kV","","","463 pfds.","3925 pfds.","","900 Amps","","","23 in.","","","","","","181 in.","","71.5 in.","73.25 in.","","600 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.250 BC","For Draw thru Lead Application ONLY"
"115X1200BM","","W11B1110","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","439 pfds.","3995 pfds.","","1200 Amps","","47.516 in.","23 in.","","23 in.","","8.75 in.","71.781 in.","142.188 in.","56.765 in.","62.765 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","2.25-12 x 3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9 in.","Epoxy Coated Shield and Terminal Kit","(7) 1.000 Holes - 14.000 Dia. BC",""
"115X1200UJ","","W7B871","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","409 pfds.","pfds.","","","Standard:","43.047 in.","","23 in.","","23 in.","7.75 in.","49.906 in.","86.188 in.","36.266 in.","42.266 in.","","4200 ft.","375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 B.C./(8) .500-13UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Holes - 12.00 BC",""
"115X1200XR","","W7B903","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","115 kV","550 kV","88 kV","","","408 pfds.","pfds.","","1200 Amps","","50.438 in.","23.5 in.","","26.75 in.","","7.75 in.","57.141 in.","104.5 in.","42.125 in.","48.125 in.","","8500 ft.","428 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12x3.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.750 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.000 Holes - 12.00 BC",""
"115X1216AK","","W11B401","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","115 kV","550 kV","88 kV","","","373 pfds.","3783 pfds.","","1200 Amps","1600 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.907 in.","86.188 in.","36.266 in.","42.266 in.","","4200 ft.","325 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.750 BC,(8) .500-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 13.250 BC",""
"115X1216XK","","W11B441","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","396 pfds.","3929 pfds.","","1200 Amps","1600 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.781 in.","104.5 in.","42.14 in.","48.14 in.","","9650 ft.","355 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.00 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 13.25 BC",""
"115X1216XS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","","1.0","115 kV","550 kV","88 kV","","","395 pfds.","4075 pfds.","","1200 Amps","1600 Amps","43 in.","23 in.","23 in.","","","8.75 in.","64.5 in.","126 in.","50.875 in.","56.88 in.","","10000 ft.","475 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.375 USEABLE THD x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.125 Slots - 13.250 BC",""
"115X1620BB","","W11B387","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","456 pfds.","4000 pfds.","","1600 Amps","2000 Amps","43.031 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.782 in.","104.188 in.","42.141 in.","48.141 in.","","10000 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 2.625 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.75 dia B.C., 750 Deep, (8) .500-13 on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 13.250 Dia. BC","63 kA Breaker Application"
"115X1620BC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","387 pfds.","2839 pfds.","","1600 Amps","2000 Amps","43 in.","23 in.","","23 in.","","9.75 in.","51.5 in.","86.25 in.","36.25 in.","42.25 in.","","10000 ft.","425 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC",""
"115X1620BJ","","W11B399","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","548 pfds.","4339 pfds.","","1600 Amps","2000 Amps","43.016 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","80.734 in.","164.188 in.","65.516 in.","71.516 in.","","10000 ft.","550 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.625 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16, .75 deep tapped holes, 3.75 B.C. (8) .500-13UN-2B tapped holes, 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC","63 kA Breaker Application"
"115X1620UK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","1.0","115 kV","550 kV","88 kV","","","537 pfds.","4250 pfds.","","1600 Amps","2000 Amps","","23 in.","23 in.","","","","","209.5 in.","65.5 in.","56.25 in.","56.25 in.","10000 ft.","625 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Slots - 13.25 BC",""
"115X1620UL","","W11B568","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","396 pfds.","3108 pfds.","","1600 Amps","2000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.907 in.","86.188 in.","36.266 in.","42.266 in.","","4300 ft.","345 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 2.625 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.750 BC,(8) .500-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 13.25 BC",""
"115X1620XC","","W11B566","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","376 pfds.","4035 pfds.","","1600 Amps","2000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","55.782 in.","104.188 in.","42.141 in.","48.141 in.","","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.750 BC,(8) .500-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.25 BC",""
"115X2000DV","","W11B567","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","375 pfds.","4070 pfds.","","2000 Amps","2000 Amps","43.047 in.","23 in.","","","","9.75 in.","55.781 in.","104.188 in.","42.14 in.","48.14 in.","","10000 ft.","395 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.50 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 14.250 Dia. BC",""
"115X2025AC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","373 pfds.","3783 pfds.","","2000 Amps","2500 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","49.891 in.","86.188 in.","36.266 in.","42.266 in.","","4200 ft.","345 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.25 usable x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig.2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES - 13.25 BC",""
"115X2530BH","","W11B383","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","437 pfds.","4080 pfds.","","2500 Amps","3000 Amps","43.031 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","50.235 in.","86.188 in.","36.265 in.","42.265 in.","","4100 ft.","355 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.125 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. holes - 13.250 Dia. BC",""
"115X2530UA","","W11B404","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","","","376 pfds.","4035 pfds.","","2500 Amps","3000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","50.235 in.","86.188 in.","36.266 in.","42.266 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 tapped holes on 3.75 B.C. (8) .500-13 tapped holes on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 13.25 BC",""
"115X2530UE","","W11B1113","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","412 pfds.","4259 pfds.","","2500 Amps","3000 Amps","42.984 in.","23 in.","23 in.","23 in.","23 in.","8.75 in.","63.938 in.","104.75 in.","45.016 in.","51.016 in.","","10000 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A, 3.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes, 6.75 dia B.C. (4) .375-16UN-2B tapped holes, 3.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 13.250 BC",""
"115X3000UC","","W11B330","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","115 kV","550 kV","88 kV","","","396 pfds.","3917 pfds.","","3000 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","50.235 in.","86.188 in.","36.266 in.","42.266 in.","","4200 ft.","395 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.500 USABLE, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes - 13.25 BC",""
"115X3000UG","","W11B543","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","526 pfds.","5834 pfds.","","3000 Amps","","43.047 in.","23 in.","","23 in.","","9.75 in.","60.703 in.","104.75 in.","45.016 in.","51.016 in.","","10000 ft.","480 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Dia. holes - 14.25 Dia. BC",""
"115X3000XJ","","W11B1103","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","115 kV","550 kV","88 kV","","","376 pfds.","4035 pfds.","","3000 Amps","","42.984 in.","23 in.","","23 in.","","8.75 in.","56.111 in.","104.188 in.","42.141 in.","48.141 in.","","10000 ft.","378 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 HOLES - 13.25 BC",""
"115X3100XL","","W11B333","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","","115 kV","550 kV","88 kV","","","388 pfds.","3836 pfds.","","3100 Amps","","","23 in.","","","","","","86.5 in.","","42.25 in.","42.25 in.","","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots - 13.25 BC",""
"115Z0800XA","","","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","115 kV","550 kV","88 kV","","","383 pfds.","3881 pfds.","800 Amps","","","43.427 in.","23 in.","","23 in.","","7.725 in.","58.406 in.","138.438 in.","43.406 in.","47.156 in.","48.314 in.","10000 ft.","330 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 BC",""
