"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"115Z0800XB","","","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","115 kV","550 kV","88 kV","","","404.4 pfds.","4423.3 pfds.","800 Amps","","","46.75 in.","26.75 in.","","26.75 in.","","7.725 in.","58.406 in.","138.438 in.","43.406 in.","47.156 in.","48.314 in.","10000 ft.","336 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 BC",""
"115Z1216XK","","","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","115 kV","550 kV","88 kV","700 lbs.","1400 lbs.","383 pfds.","3881 pfds.","","1200 Amps","1600 Amps","42.988 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","56.094 in.","138.375 in.","43.406 in.","47.156 in.","","10000 ft.","327 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, 1.625 In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 13.250 BC",""
"115Z2500AA","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","383.6 pfds.","3631.4 pfds.","","2500 Amps","","42.973 in.","23 in.","","23 in.","","7.725 in.","56.34 in.","138.375 in.","43.414 in.","47.164 in.","","10000 ft.","339 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","",""
"115Z3000EA","","5391D15G02","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","115 kV","550 kV","88 kV","","","379.6 pfds.","3736.4 pfds.","","3000 Amps","","46.488 in.","23 in.","","23 in.","","7.725 in.","55.856 in.","138.375 in.","44.061 in.","47.811 in.","","10000 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-2.875 OD x 3.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8 in.","Epoxy Coated Shield and Terminal Kit","(6)  1.25 Holes - 14.25 BC",""
"120123RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","102 kV","","","365 pfds.","5156 pfds.","800 Amps","","","49.25 in.","26.75 in.","","26.75 in.","","10.75 in.","70.031 in.","150.375 in.","51.031 in.","56.281 in.","65.327 in.","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.625 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 20.75 BC",""
"120214RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Draw Lead","2.0","46 kV","250 kV","29 kV","","","340 pfds.","0 pfds.","400 Amps","","","35.25 in.","27.875 in.","","27.875 in.","","3.605 in.","24.062 in.","36.94 in.","14.687 in.","16.937 in.","20.088 in.","10000 ft.","64 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 1.875 USABLE x","Min Outside Diameter","Bottom Terminal Comments",".875 I.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 HOLES - 10.875 BC",""
"120302RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","800 Amps","","","59.813 in.","23 in.","","23 in.","","14.875 in.","135.1 in.","262.125 in.","101.969 in.","107.969 in.","130.88 in.","10000 ft.","1460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x4.375 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes on 21.000 Dia.","Epoxied Porcelains"
"120531RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","536 pfds.","0 pfds.","","2000 Amps","","22.5 in.","12 in.","","12 in.","","4.12 in.","24.188 in.","35 in.","15 in.","16.75 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000"" 12UN-2A, 3.750 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.125 [54] USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.625 HOLES - 8.250 BC",""
"120531RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","34.5 kV","200 kV","22 kV","","","536 pfds.","0 pfds.","","2000 Amps","","29.5 in.","19 in.","","19 in.","","4.12 in.","24.188 in.","35 in.","15 in.","16.75 in.","","10000 ft.","95 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000"" 12UN-2A, 3.750 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 2.125 [54] USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.000 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.750 HOLES - 8.250 BC",""
"120601RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","401 pfds.","0 pfds.","","1200 Amps","1200 Amps","23.25 in.","14.75 in.","10.25 in.","14.75 in.","10.25 in.","3.219 in.","23.125 in.","29.625 in.","14.945 in.","16.695 in.","","10000 ft.","75 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","M30 x 2 x 70mm Usable Thread x","Min Outside Diameter","Bottom Terminal Comments","M30 x 2 x 57.2mm Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.625 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 SLOTS, 7.25 B.C.",""
"120601RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","34.5 kV","200 kV","22 kV","","","352 pfds.","pfds.","400 Amps","1200 Amps","1200 Amps","31.75 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","3.605 in.","25.594 in.","35 in.","14.625 in.","16.375 in.","20.781 in.","10000 ft.","72 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","M30 x 2 x 70mm Usable Thread x","Min Outside Diameter","Bottom Terminal Comments","M30 x 2 x 60mm Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.875 in.","Epoxy Coated Shield and Terminal Kit","(4) - 0.875 HOLES - 7.250 BC",""
"120601RJ00C","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","565 pfds.","pfds.","","2000 Amps","","15.35 in.","3 in.","","3 in.","","4.12 in.","19.938 in.","20.471 in.","10.63 in.","12.38 in.","","10000 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","M42 x 2 x 60mm Usable Thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.250 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.625 Holes- 7.875 BC",""
"120601RJ00D","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","2.0","25 kV","150 kV","16 kV","","","508 pfds.","0 pfds.","","2500 Amps","","21.85 in.","11.81 in.","","11.81 in.","","4.89 in.","20.75 in.","22.096 in.","12.156 in.","13.906 in.","","10000 ft.","110 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2-12 x 2.5 Usable Thread Silver Plated x","Min Outside Diameter","Bottom Terminal Comments","(2) 18mm Holes spaced 55mm center to center horizontally on a 15mm blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.875 in.","Epoxy Coated Shield and Terminal Kit","(6) .625 Holes on 7.25 BC",""
"120828RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1550 kV","318 kV","","","608 pfds.","10548 pfds.","800 Amps","0 Amps","","62.4 in.","25.8 in.","","25.8 in.","","15 in.","162.5 in.","399 in.","124.875 in.","131.875 in.","","3300 ft.","2912 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 28 dia B.C.","NONE"
"123G0600AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","10.0","123 kV","550 kV","93 kV","","","412.4 pfds.","3951.9 pfds.","600 Amps","","","43.982 in.","23.625 in.","","23.625 in.","","8.691 in.","57.992 in.","105.813 in.","42.133 in.","48.07 in.","23.627 in.","7000 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-5 BC, 1.625 Mix ID Tube, BC, Depth, & DL inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) 22.2mm (.875) Dia. Holes - 381mm (15.00) Dia. BC",""
"123G1200BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","123 kV","550 kV","93 kV","","","355.4 pfds.","3920.4 pfds.","","1200 Amps","","43.984 in.","23.625 in.","","23.625 in.","","8.691 in.","55.454 in.","105.562 in.","42.133 in.","48.133 in.","","7000 ft.","379 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.500 USABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8)M12x1.75x5.00""BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (15.00) Dia. BC",""
"123G1400AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","99.0","123 kV","550 kV","93 kV","","","370.2 pfds.","3875.7 pfds.","","1400 Amps","","43.984 in.","23.625 in.","","23.625 in.","","8.69 in.","55.112 in.","131.375 in.","44.032 in.","47.782 in.","","7000 ft.","304 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.50 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 x .750 Deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (15.00) Dia. BC",""
"123G2000CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","123 kV","550 kV","95 kV","","","350 pfds.","3868 pfds.","","2000 Amps","","43.984 in.","23.625 in.","","23.625 in.","","8.75 in.","57.172 in.","104.188 in.","42.14 in.","48.14 in.","","7000 ft.","405 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 5 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) M12x1.75 -5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (15.00) Dia. BC",""
"130108RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","25 kV","150 kV","16 kV","","","808 pfds.","pfds.","","3000 Amps","","31.5 in.","21 in.","","21 in.","","4.699 in.","22.438 in.","21.875 in.","12.047 in.","15.047 in.","","10000 ft.","147 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 HOLES - 9.250 BC",""
"130131RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","345 kV","1300 kV","220 kV","","","431 pfds.","5929 pfds.","","2000 Amps","","71.406 in.","27.5 in.","","27.5 in.","","15.75 in.","131 in.","369.6 in.","102.5 in.","108.5 in.","","3300 ft.","1500 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 holes - 28.00 BC",""
"130426RJ00A","","W11B1022BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","372 pfds.","5422 pfds.","0 Amps","1600 Amps","2000 Amps","50.25 in.","23 in.","","23 in.","","10.75 in.","82 in.","179.655 in.","66.296 in.","72.296 in.","0 in.","6100 ft.","880 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.25 usable x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 holes -15.75 Dia. BC",""
"130523RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","527 pfds.","pfds.","","6000 Amps","","29.33 in.","16.5 in.","","16.5 in.","","8.24 in.","22.969 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 6-0.688Holes x - In x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.688 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Insulation Class"
"130523RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","527 pfds.","pfds.","","6000 Amps","","29.33 in.","16.5 in.","","16.5 in.","","8.24 in.","27.969 in.","45.763 in.","16.094 in.","18.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(6) .688 holes per blade, (4) blades x 6 Holes/Pad","Min Outside Diameter","Bottom Terminal Comments","(4) .688 holes per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","","125 Deg. C Insulation Class"
"130912RJ00A","","W11B677BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","375 pfds.","5262 pfds.","","3000 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","74.703 in.","178 in.","50.28 in.","56.28 in.","","10000 ft.","887 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.00 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 dia holes on 15.75 dia BC",""
"130918RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","123 kV","550 kV","93 kV","","","441 pfds.","4140 pfds.","600 Amps","","","43.982 in.","23.625 in.","","23.625 in.","","7.725 in.","58.406 in.","138.375 in.","43.406 in.","47.156 in.","23.621 in.","8300 ft.","325 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.50 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube 8 (M12 X 1.75-2B) ON 5.00BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 HOLES - 15.00 BC",""
"131029RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","416 pfds.","4503 pfds.","","1200 Amps","","56.44 in.","32.75 in.","","32.75 in.","","8.5 in.","62.5 in.","138.375 in.","43.406 in.","49.031 in.","","4200 ft.","469 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5 -12 X 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 2.875 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 18.875 BC",""
"131029RJ00B","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","618.7 pfds.","pfds.","","2000 Amps","0 Amps","43.125 in.","32.75 in.","","32.75 in.","","3.88 in.","21.904 in.","21.846 in.","12.289 in.","14.289 in.","","10000 ft.","124 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4).563 HOLES (1) BLADE x","Min Outside Diameter","Bottom Terminal Comments","2.0-12x3.50 Usable thread","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(12) .625 Holes - 12.50 BC",""
"131030RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","415 pfds.","pfds.","","1200 Amps","","46.5 in.","32.75 in.","","32.75 in.","","5.665 in.","37.562 in.","71.22 in.","23.72 in.","25.593 in.","","10000 ft.","225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125,SP x","Min Outside Diameter","Bottom Terminal Comments","1.75-12 x 2.125 Female Thread for Special Terminal","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 10.250 BC",""
"138N0812AA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","138 kV","650 kV","88 kV","","","449 pfds.","4826 pfds.","800 Amps","1200 Amps","","46.77 in.","23.03 in.","23.03 in.","23.03 in.","23.03 in.","6.42 in.","63.58 in.","154.57 in.","53.09 in.","58.07 in.","59.45 in.","10000 ft.","193 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.48 in.","Epoxy Coated Shield and Terminal Kit","",""
"138N0812BA","","","8 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead and Bottom","1.0","138 kV","650 kV","102 kV","","","385 pfds.","4675 pfds.","800 Amps","1200 Amps","","46.77 in.","23.03 in.","","23.03 in.","","6.81 in.","63.58 in.","154.6 in.","53.09 in.","58.07 in.","59.45 in.","10000 ft.","208 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.13, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.77 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.87 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAF"
"138N2000BA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","138 kV","650 kV","102 kV","","","385 pfds.","4675 pfds.","","2000 Amps","","46.77 in.","23.03 in.","0 in.","23.03 in.","0 in.","7.56 in.","62.8 in.","154.6 in.","53.09 in.","58.1 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.15 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.87 in.","Epoxy Coated Shield and Terminal Kit","","PE Stamped Seismic Report = 1ZUA938517-BAK"
"138N3000BA","","","10 wks.","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","138 kV","650 kV","102 kV","","","435 pfds.","5282 pfds.","","3000 Amps","","46.77 in.","23.03 in.","","23.03 in.","","7.6 in.","62.8 in.","154.6 in.","53.09 in.","58.07 in.","","10000 ft.","360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.15, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.66 in.","Epoxy Coated Shield and Terminal Kit","",""
"138W0400XQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","400 Amps","","","47.595 in.","23.375 in.","","23.375 in.","","9.75 in.","68.016 in.","125.188 in.","50.889 in.","58.374 in.","59.67 in.","10000 ft.","368 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.000, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16, .75 deep tapped holes, 3.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","13.25 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC",""
"138W0412XR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead and Bottom","2.0","138 kV","650 kV","102 kV","","","383 pfds.","4055.1 pfds.","400 Amps","1200 Amps","","44.438 in.","19.5 in.","","19.5 in.","","9.75 in.","65.358 in.","104.188 in.","42.141 in.","49.266 in.","60.404 in.","4200 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.75 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.25 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138W0600XU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","8.0","138 kV","650 kV","102 kV","","","416.8 pfds.","4903.4 pfds.","600 Amps","","","51.922 in.","25.313 in.","","25.313 in.","","9.75 in.","74 in.","125 in.","50.234 in.","57.672 in.","63.921 in.","10000 ft.","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.125, 1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.000 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Holes - 16.250 Dia. BC","Flange Adapter"
"138W0600YA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","2.0","138 kV","650 kV","102 kV","","","396.7 pfds.","5224.1 pfds.","600 Amps","","","49.375 in.","17 in.","","17 in.","","9.656 in.","73.562 in.","125 in.","50.109 in.","57.109 in.","63.47 in.","10000 ft.","495 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.125, 1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.000 Holes - 16.250 Dia. BC","Flange Adapter"
"138W0800AA","","W11B410BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","138 kV","650 kV","102 kV","","","352 pfds.","4178 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","57.813 in.","104.188 in.","42.141 in.","48.141 in.","47.734 in.","4200 ft.","415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138W0800AE","","W11B1059BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","546 pfds.","pfds.","800 Amps","","","50.938 in.","26.75 in.","","26.75 in.","","7.75 in.","77.375 in.","129.6 in.","50.25 in.","56.875 in.","67.25 in.","5200 ft.","510 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.000 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(4) .375 - 16 X 0.750 Dp on 3.750 Bc w/ 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.750 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"138W0800AM","","W7B763BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","443 pfds.","5693 pfds.","800 Amps","","","54.875 in.","32.75 in.","","32.75 in.","","9.75 in.","65 in.","104.188 in.","42.141 in.","48.391 in.","54.908 in.","4200 ft.","482 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12UN-2A, 2.250 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.4, (4) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.25 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 20.75 BC","NONE"
"138W0800DE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","102 kV","","","421 pfds.","4611 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","73.812 in.","176.688 in.","56.765 in.","62.765 in.","63.733 in.","10000 ft.","550 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. Holes - 14.250 Dia. BC",""
"138W0800SA","","W11B454BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","68.109 in.","125.188 in.","50.827 in.","56.827 in.","58.188 in.","10000 ft.","472 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","single piece porcelain"
"138W0800SD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","236 pfds.","pfds.","800 Amps","","","36.875 in.","13.75 in.","","13.75 in.","","7.75 in.","58.188 in.","104.5 in.","42.062 in.","48.063 in.","48.062 in.","10000 ft.","410 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.281 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.000 Dia. Holes - 12.000 Dia. BC","No controlled C2 capacitance"
"138W0800XB","","W11B1051BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","7.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","67.938 in.","125.5 in.","50.891 in.","56.891 in.","57.859 in.","10000 ft.","474 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. Holes - 14.250 Dia. BC","Epoxy joined upper porcelain"
"138W0800XG","","W11B153BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","138 kV","650 kV","102 kV","","","420.5 pfds.","4552 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","73.807 in.","143.25 in.","56.761 in.","62.761 in.","63.728 in.","10000 ft.","510 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138W0800XL","","W07B901BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","102 kV","","","493 pfds.","pfds.","800 Amps","","","47.188 in.","23 in.","","23 in.","","7.75 in.","58.188 in.","104.5 in.","42.062 in.","48.063 in.","48.062 in.","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC",""
"138W0800XN","","W07B902BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","138 kV","650 kV","102 kV","","","457 pfds.","0 pfds.","800 Amps","","","50.984 in.","26.75 in.","","26.75 in.","","7.75 in.","57.812 in.","105.5 in.","42.14 in.","48.14 in.","47.75 in.","4200 ft.","390 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250, Silver-plated x 12","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC","Does not have C2 Layers"
"138W0800XP","","W07B900BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","102 kV","","","315.2 pfds.","2864.4 pfds.","800 Amps","","","34.188 in.","10 in.","","13.5 in.","","7.75 in.","57.812 in.","104.5 in.","42.14 in.","48.14 in.","47.75 in.","4200 ft.","347 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.000 Holes - 12.00 BC",""
"138W1200SJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","555 pfds.","6729 pfds.","","1200 Amps","","65.5 in.","40 in.","","40 in.","","7.725 in.","71.094 in.","150.375 in.","51.031 in.","55.906 in.","","10000 ft.","474 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","(4) hole Nema Top Terminal x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 hole (1) blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","Gasket Groove in Mtg. Flange. 0.875"" deep",""
"138W1200UJ","","W07B881BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","88 kV","","","412.5 pfds.","pfds.","","1200 Amps","1200 Amps","46.782 in.","23 in.","","23 in.","","7.75 in.","55.784 in.","105.8 in.","42.143 in.","48.143 in.","","10000 ft.","434 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.375-16 on 3.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 12.00 BC","No Controlled C2 Capacitance"
"138W1200XY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","431.8 pfds.","4874.6 pfds.","","1200 Amps","1200 Amps","51.921 in.","25.312 in.","25.312 in.","25.312 in.","25.312 in.","9.75 in.","71.689 in.","118 in.","50.891 in.","58.329 in.","","10000 ft.","516 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.5 OD - 12 x 3.125, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.000 in.","Epoxy Coated Shield and Terminal Kit","Dual Mounting Holes
(6) 1.25 dia holes on 15.75 BC,  (8) .875 dia holes on 16.250 BC
(8) .875 dia holes on 16.25 BC","Flange Adapter"
"138W1200ZA","","W11B1011BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","O Plus C","Epoxy Bowl","Oil to SF6","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","398 pfds.","3737 pfds.","","1200 Amps","","42.875 in.","23 in.","","23 in.","","8.75 in.","46.375 in.","24.875 in.","24.875 in.","37.875 in.","","10000 ft.","365 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.359"" smooth w/ 1""-8 x 2.75 dp ID thd x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 - Slots - 13.250 BC, SF6 mounting flange has (12) 0.688 dia holes on 16"" BC","SF6 Gas insulated bus duct bushing"
"138W1216AK","","W11B411BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","352 pfds.","4178 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.5 in.","104.188 in.","42.141 in.","48.141 in.","","4200 ft.","415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x x2.0","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138W1216BH","","W11B396BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","429 pfds.","4325 pfds.","","1200 Amps","1600 Amps","46.75 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.471 in.","114 in.","42.141 in.","48.154 in.","","4200 ft.","430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x x2.0","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 HOLES .75 DEEP, 3.750 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","63 kV Circuit Breaker"
"138W1216DF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","425 pfds.","4530.9 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","71.5 in.","176.688 in.","56.765 in.","62.765 in.","","10000 ft.","550 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. Holes - 14.250 Dia. BC",""
"138W1216SB","","W11B452BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.797 in.","125.188 in.","50.827 in.","56.827 in.","","10000 ft.","472 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC","Single piece porcelain"
"138W1216SH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","433 pfds.","4845 pfds.","","1200 Amps","1600 Amps","59.937 in.","30 in.","30 in.","30 in.","30 in.","9.724 in.","57.781 in.","104.188 in.","42.141 in.","50.141 in.","","4200 ft.","645 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","(4) .562 dia hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 20.750 BC",""
"138W1216XK","","W11B451BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.625 in.","125.5 in.","50.891 in.","56.891 in.","","10000 ft.","472 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","Seismically Enhanced"
"138W1216XV","","W11B443BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","511.4 pfds.","3853.5 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","80.456 in.","164.25 in.","65.515 in.","71.515 in.","","10000 ft.","575 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Dia. HOLES - 14.250 Dia. BC","High Creep/High Altitude Application"
"138W1600ZG","","W7B448BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","394 pfds.","4330 pfds.","","","Standard:","45.297 in.","","21.56 in.","","21.56 in.","9.75 in.","67.344 in.","125.5 in.","50.891 in.","58.328 in.","","10000 ft.","499 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 16.250 dia B.C.",""
"138W1620AC","","W11B660BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","384.8 pfds.","4372.1 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.766 in.","105.2 in.","42.141 in.","48.141 in.","","4200 ft.","434 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Slots - 14.25 BC",""
