"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"138W1620BC","","W11B397BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","420 pfds.","4236 pfds.","","1600 Amps","2000 Amps","46.797 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.781 in.","114 in.","42.141 in.","48.141 in.","","4200 ft.","470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625 x x2.5","Min Outside Diameter","Bottom Terminal Comments","(8).5-13 tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 14.250 Dia. BC","For 63 kA Breaker Application"
"138W1620BL","","W11B536BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","402 pfds.","4069 pfds.","","1600 Amps","2000 Amps","43 in.","23 in.","","23 in.","","8.75 in.","55.75 in.","104.5 in.","42.125 in.","48.125 in.","","10000 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Slots - 13.25 BC",""
"138W1620DM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","413 pfds.","4516 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","71.781 in.","176.688 in.","56.765 in.","62.765 in.","","10000 ft.","560 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 2.500 USABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 dia holes on 14.25 dia B.C.","Soldered C1 Connection"
"138W1620UE","","W11B392BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","417.9 pfds.","4424.1 pfds.","","1600 Amps","2000 Amps","46.711 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.79 in.","105.125 in.","42.141 in.","48.141 in.","","4200 ft.","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 14.25 BC",""
"138W1620XC","","W11B623BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","8.0","138 kV","650 kV","102 kV","","","406.5 pfds.","4550.2 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.969 in.","124.9 in.","50.891 in.","56.891 in.","","10000 ft.","495 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.25 Holes - 14.250 BC",""
"138W1620XQ","","W11B1052BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","397 pfds.","4449 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.812 in.","124.9 in.","50.891 in.","56.891 in.","","10000 ft.","495 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.25 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 holes - 14.25 BC","Epoxied upper porcelains"
"138W2000AB","","W11B637BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","138 kV","650 kV","102 kV","","","369.1 pfds.","4258.9 pfds.","","2000 Amps","","46.734 in.","23 in.","","23 in.","","9.75 in.","55.642 in.","105.5 in.","42.141 in.","48.017 in.","","4200 ft.","455 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 holes - 15.75 BC",""
"138W2000CK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","392 pfds.","4381.7 pfds.","","2000 Amps","","46.781 in.","23 in.","","23 in.","","7.725 in.","68.531 in.","125.5 in.","50.875 in.","56.875 in.","","10000 ft.","470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes on 14.250 dia B.C.","none"
"138W2000CM","","W11B1050BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","409 pfds.","3201 pfds.","","2000 Amps","","46.75 in.","23 in.","","23 in.","","9.75 in.","71.688 in.","135 in.","56.75 in.","62.75 in.","","10000 ft.","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.500 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375 - 16 X 0.750 Dp on 3.750 Bc, (8) .5-13 X 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots - 14.25 Dia. BC",""
"138W2000UW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","454.5 pfds.","5629.7 pfds.","","2000 Amps","","46.78 in.","23 in.","","23 in.","","7.725 in.","68.532 in.","125.5 in.","50.891 in.","56.891 in.","","10000 ft.","476 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 slots on 14.250 dia B.C.","Epoxied Porcelains"
"138W2000ZC","","W11B517BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to SF6","0 to 20 deg. from vertical","Bottom","7.0","138 kV","550 kV","88 kV","","","344.5 pfds.","4137.1 pfds.","","2000 Amps","","46.734 in.","23.562 in.","","23.562 in.","","9.75 in.","44.797 in.","28.601 in.","28.561 in.","35.748 in.","","0 ft.","443 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.125 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 - HOLES - 15.750 Dia. BC","Oil To SF6 Buss Duct Application"
"138W2025US","","W11B625BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","330.7 pfds.","4355.5 pfds.","","2000 Amps","2500 Amps","46.797 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","68.234 in.","116.5 in.","51.406 in.","57.406 in.","","10000 ft.","574 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.313 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, w/ 4.00 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 dia holes on 15.75 dia B.C.",""
"138W2500XT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","458 pfds.","5038 pfds.","","2500 Amps","","51 in.","23.812 in.","","23.812 in.","","9.75 in.","79 in.","137 in.","56.75 in.","65 in.","","10000 ft.","625 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.5-12 x 3.0 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","2.5-12 x 2.5 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 Holes - 16.250 Dia. BC
Flange Adapter, o-ring, and hardware areshipped seperately and must be installed onto transformer before bushing installation.",""
"138W2530AD","","W11B414BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","138 kV","650 kV","102 kV","","","365 pfds.","4369 pfds.","","2500 Amps","3000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","56.11 in.","103.8 in.","42.125 in.","48.125 in.","","4200 ft.","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.0 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes - 14.25 Dia. B.C.",""
"138W2530BD","","W11B398BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","429 pfds.","4325 pfds.","","2500 Amps","3000 Amps","46.797 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","56.11 in.","114 in.","42.141 in.","48.141 in.","","4200 ft.","470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.25 BC","For 63 kA Breaker Application"
"138W2530XD","","W11B455BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","7.0","138 kV","650 kV","102 kV","","","395 pfds.","4416 pfds.","","2500 Amps","3000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","66.29 in.","125.5 in.","50.891 in.","56.891 in.","","10000 ft.","504 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.000 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 14.25 BC",""
"138W2530XH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","405 pfds.","4500 pfds.","","2500 Amps","3000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","71.922 in.","142 in.","56.766 in.","62.766 in.","","10000 ft.","535 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 14.250 Dia. BC",""
"138W3000BR","","W11B1116BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","470.8 pfds.","5274.9 pfds.","","3000 Amps","","50.703 in.","23 in.","","23 in.","","10.75 in.","77.986 in.","139.126 in.","57.25 in.","63.25 in.","","10000 ft.","660 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.375 OD x 3.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-3.5 OD - 12 x 3, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 HOLES - 15.750 BC",""
"138W3000BS","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","88 kV","","","432 pfds.","4560 pfds.","","3000 Amps","3000 Amps","49.875 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","67.875 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x3.000,SP x","Min Outside Diameter","Bottom Terminal Comments","2.0-12 x 2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138W3000UA","","W11B331BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","361 pfds.","4200 pfds.","","3000 Amps","","46.734 in.","23 in.","","23 in.","","9.75 in.","56.11 in.","120.9 in.","42.141 in.","48.141 in.","","4200 ft.","497 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.0 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6)  1.25 Holes - 14.25 BC",""
"138W3000UQ","","W11B640BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","432.6 pfds.","4530.4 pfds.","","3000 Amps","","46.797 in.","23 in.","","23 in.","","10.75 in.","58.047 in.","100.5 in.","42.641 in.","48.641 in.","","10000 ft.","530 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.00 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 Slots - 15.75 BC",""
"138W3000UT","","W11B642BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","900 lbs.","1800 lbs.","454 pfds.","5229 pfds.","","3000 Amps","","46.797 in.","23 in.","","23 in.","","10.75 in.","68.141 in.","116.5 in.","51.402 in.","57.402 in.","","10000 ft.","595 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.875 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 15.75 dia B.C.","EPOXIED PORCELAINS"
"138W3000XJ","","W11B1055BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","403.7 pfds.","4099.9 pfds.","","3000 Amps","","40.75 in.","23 in.","","23 in.","","11 in.","58.094 in.","95.5 in.","42.641 in.","48.641 in.","","4200 ft.","508 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4.000 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 Slots - 15.75 BC",""
"138W3000XW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","397 pfds.","4280 pfds.","","3000 Amps","","46.734 in.","23 in.","","23 in.","","9.75 in.","66.297 in.","120.9 in.","50.891 in.","56.891 in.","","10000 ft.","567 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.75 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) .375-16 on 3.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes on 14.25 BC",""
"138W4000UU","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","900 lbs.","1800 lbs.","438.7 pfds.","4391 pfds.","","4000 Amps","","46.797 in.","23 in.","","23 in.","","10.75 in.","62.641 in.","98.138 in.","42.641 in.","48.641 in.","","4200 ft.","628 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.500, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 15.75 dia B.C.",""
"138W4000XR","","W11B1053BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","534 pfds.","5129 pfds.","","4000 Amps","","46.781 in.","23 in.","","23 in.","","12 in.","74.047 in.","137 in.","49.984 in.","55.984 in.","","9100 ft.","910 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 4.500 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 holes - 15.75 Dia. BC","EPOXIED POCELAINS, SEISMICALLY ENHANCED"
"138X0800AA","","W11B410","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","102 kV","","","359 pfds.","4266 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","58.282 in.","104.188 in.","42.141 in.","48.141 in.","48.203 in.","4200 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138X0800SA","","W11B454","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","68.343 in.","125.188 in.","50.827 in.","56.827 in.","58.188 in.","10000 ft.","472 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16, .75 deep tapped holes, 3.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","single piece porcelain"
"138X0800XG","","W11B153","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","102 kV","","","411 pfds.","4475 pfds.","800 Amps","","","47.172 in.","23 in.","","23 in.","","9.75 in.","74.281 in.","143.25 in.","56.765 in.","62.765 in.","64.202 in.","10000 ft.","550 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12X2.25 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 dia B.C., 750 Deep","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138X0800XL","","W07B901","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","138 kV","650 kV","102 kV","","","493 pfds.","pfds.","800 Amps","","","47.188 in.","23 in.","","23 in.","","7.75 in.","58.188 in.","104.5 in.","42.062 in.","48.063 in.","48.062 in.","10000 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC",""
"138X0800XN","","W07B902","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","102 kV","","","507 pfds.","pfds.","800 Amps","","","50.984 in.","26.75 in.","","26.75 in.","","7.75 in.","58.282 in.","104.188 in.","42.141 in.","48.141 in.","48.125 in.","4200 ft.","385 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.00 Holes - 12.00 BC",""
"138X1200UJ","","W07B881","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","408 pfds.","pfds.","","1200 Amps","","46.75 in.","23 in.","","23 in.","","7.75 in.","55.875 in.","109.25 in.","42.125 in.","48.125 in.","","","440 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.00 x","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13holes 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Holes - 12.00 BC",""
"138X1216AK","","W11B411","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","352 pfds.","4178 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.782 in.","104.188 in.","42.141 in.","48.141 in.","","4200 ft.","400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12-2.0 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 UN-2B on 3.75 BC (8) .500-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138X1216BH","","W11B396","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","420 pfds.","4236 pfds.","","1200 Amps","1600 Amps","46.75 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.75 in.","114 in.","42.125 in.","48.125 in.","","4300 ft.","480 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 HOLES .75 DEEP, 3.750 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","For 63 kV Breaker Application/Siemens Nameplate"
"138X1216XK","","W11B451","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","395 pfds.","4291 pfds.","","1200 Amps","1600 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.907 in.","125.5 in.","50.891 in.","56.891 in.","","10000 ft.","468 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375 16UN-2B on 3.75 BC, (8) .500"" on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Slots - 14.250 BC","Seismic Option"
"138X1620AC","","W11B660","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","361 pfds.","4200 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.78 in.","103.9 in.","42.141 in.","48.141 in.","","4200 ft.","415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.500 USEABLE THD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Slots - 14.25 BC",""
"138X1620BL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 60 deg. from vertical","","","138 kV","650 kV","102 kV","","","402 pfds.","4069 pfds.","","1600 Amps","2000 Amps","","23 in.","","","","","","104.5 in.","","48.13 in.","48.13 in.","","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) - 1.250 Slots - 13.25 BC",""
"138X1620UE","","W11B392","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","413 pfds.","4361 pfds.","","1600 Amps","2000 Amps","46.797 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","55.781 in.","103.8 in.","42.141 in.","48.231 in.","","4200 ft.","415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 2.625 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 HOLES - 14.25 BC",""
"138X1620XC","","W11B623","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","406 pfds.","4543 pfds.","","1600 Amps","2000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","65.907 in.","124.9 in.","50.891 in.","56.891 in.","","10000 ft.","485 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UNx2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig.2&3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 1.25 Holes - 14.250 BC",""
"138X2000AB","","W11B637","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","371 pfds.","4618 pfds.","","2000 Amps","","46.734 in.","23 in.","","23 in.","","9.75 in.","55.642 in.","104.188 in.","42.141 in.","48.017 in.","","4200 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x 3.25 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 B.C./(8) .500-13UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 holes - 15.75 BC",""
"138X2530AD","","W11B414","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","363 pfds.","4370 pfds.","","2500 Amps","3000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","56.094 in.","103.8 in.","42.125 in.","48.125 in.","","4200 ft.","425 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes - 14.25 Dia. B.C.",""
"138X2530BD","","W11B398","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","429 pfds.","4325 pfds.","","2500 Amps","3000 Amps","46.797 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","56.11 in.","114 in.","42.141 in.","48.141 in.","","4200 ft.","470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 B.C./(8) .500-13UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.25 BC","For 63 kA Breaker Application"
"138X2530UF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","354 pfds.","4320 pfds.","","2500 Amps","3000 Amps","46.75 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","56.062 in.","103.8 in.","42.125 in.","48.125 in.","","4200 ft.","450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots - 14.25 Dia. BC",""
"138X2530XD","","W11B455","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","361 pfds.","4267 pfds.","","2500 Amps","3000 Amps","46.734 in.","23 in.","23 in.","23 in.","23 in.","9.75 in.","66.235 in.","125.5 in.","50.891 in.","56.891 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.75 dia B.C., 750 Deep, (8) .500-13 on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 holes - 14.25 BC",""
"138X3000UA","","W11B331","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","354 pfds.","4113 pfds.","","3000 Amps","","46.75 in.","23 in.","","23 in.","","9.75 in.","56.062 in.","99.8 in.","42.125 in.","48.124 in.","","","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.0 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 2 & 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.625 in.","Epoxy Coated Shield and Terminal Kit","(6)  1.25 Slots - 14.25 BC",""
"138X3000UQ","","W11B640","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","403 pfds.","4313 pfds.","","3000 Amps","","46.671 in.","23 in.","","23 in.","","10.75 in.","58.329 in.","100.5 in.","42.641 in.","48.641 in.","","10000 ft.","515 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 Slots - 15.75 BC",""
"138X3000UT","","W11B642","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","900 lbs.","1800 lbs.","438 pfds.","4349 pfds.","","3000 Amps","","46.797 in.","23 in.","","23 in.","","10.75 in.","68.219 in.","116.5 in.","51.406 in.","57.406 in.","","10000 ft.","566 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000-12UN-2A x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 15.75 dia B.C.","EPOXIED PORCELAINS"
"138X3000XW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","369 pfds.","4357 pfds.","","3000 Amps","","46.734 in.","23 in.","","23 in.","","9.75 in.","66.235 in.","120.9 in.","50.891 in.","56.891 in.","","10000 ft.","550 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.125 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.5 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 holes on 14.25 BC",""
"138X4000XR","","W11B1053","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","523 pfds.","5120 pfds.","","4000 Amps","","46.781 in.","23 in.","","23 in.","","12 in.","74.047 in.","137 in.","49.984 in.","55.984 in.","","9100 ft.","895 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10 x 4.375 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on a 6.75 dia BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 holes - 15.75 Dia. BC","EPOXIED POCELAINS"
"138Z0800AA","","1ZUA138012-AAASEEABB","4 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","138 kV","650 kV","102 kV","","","415 pfds.","4489 pfds.","800 Amps","","","47.166 in.","23 in.","","26.875 in.","","7.725 in.","58.406 in.","138.438 in.","43.406 in.","47.156 in.","53.683 in.","4200 ft.","336 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z0800AD","","1ZUA138012-AAESBEABB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","445 pfds.","4489 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","7.725 in.","68.531 in.","150.375 in.","51.031 in.","54.781 in.","63.827 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25,SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 12.000 BC",""
"138Z0800XA","","1ZUA138012-AACSEEABB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","6.0","138 kV","650 kV","102 kV","","","416 pfds.","4723.5 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","7.725 in.","68.531 in.","150.375 in.","51.031 in.","54.781 in.","58.522 in.","10000 ft.","367 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z0800XD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","102 kV","","","459.9 pfds.","4686 pfds.","800 Amps","","","49.26 in.","26.75 in.","","26.75 in.","","7.725 in.","69.656 in.","150.375 in.","51.031 in.","55.906 in.","64.952 in.","10000 ft.","412 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.250 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 20.75 BC - GASKET GROOVE 17.250 ID X 19.375 OD","NONE"
"138Z1216AK","","1ZUA138012-AAASEWCXX","6 wks.","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","6.0","138 kV","650 kV","102 kV","","","415 pfds.","4489 pfds.","","1200 Amps","1600 Amps","46.728 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","56.094 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","334 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z1216XK","","1ZUA138012-AACSEWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","102 kV","","","416 pfds.","4723.5 pfds.","","1200 Amps","1600 Amps","46.75 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","66.219 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","364 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z1620AC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","400.2 pfds.","4466.7 pfds.","","1600 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","56.312 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 3.5 & 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC","TBI RATED"
"138Z1620XC","","1ZUA138020-AACSMWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","445 pfds.","4451 pfds.","","1600 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","66.437 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","377 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z2000AR","","1ZUA138020-AAASGWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","400.2 pfds.","4466.7 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","56.5 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.0 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z2000BB","","1ZUA138020-AAASMWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","400.2 pfds.","4466.7 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","56.312 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 3.5 & 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC","TBI RATED"
