"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"138Z2000XB","","1ZUA138020-AACSMWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","416 pfds.","4723.5 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","66.437 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","378 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z3000AT","","1ZUA138030-AAASWWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","102 kV","","","400.2 pfds.","4466.7 pfds.","","3000 Amps","3000 Amps","46.75 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","57.531 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","420 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 3.5 & 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z3000AU","","1ZUA138030-AACSMWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","102 kV","","","416 pfds.","4723.5 pfds.","","3000 Amps","3000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","66.437 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","378 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"138Z3000BC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","138 kV","650 kV","102 kV","","","415 pfds.","5238 pfds.","","3000 Amps","","40.75 in.","23 in.","23 in.","23 in.","23 in.","7.725 in.","69.922 in.","150.375 in.","51.047 in.","57.047 in.","","10000 ft.","390 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.000 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
"138Z3000XW","","1ZUA138030-AACSWWCXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","102 kV","","","416 pfds.","4723.5 pfds.","","3000 Amps","","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","67.656 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","385 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"140609RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical","Bottom","1.0","15 kV","110 kV","10 kV","","","0 pfds.","0 pfds.","","5000 Amps","","26 in.","17 in.","","17 in.","","6.78 in.","17.625 in.","13.438 in.","7.75 in.","10.531 in.","","10000 ft.","129 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.0-10x5.875, SP x 4 holes","Min Outside Diameter","Bottom Terminal Comments","5.0-10x5.875, SP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.250 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 10.875 Dia. BC W/FLANGE ADAPTER.","SILVER plated contact surfaces"
"145G0600AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Draw Lead","7.0","145 kV","650 kV","108 kV","","","382 pfds.","4013 pfds.","600 Amps","","","43.984 in.","23.625 in.","","23.625 in.","","8.75 in.","67.813 in.","126.375 in.","50.891 in.","56.891 in.","23.622 in.","8300 ft.","457 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.000 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-5 BC, 1.5 Mix ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (5.000) Dia. BC",""
"145G1200BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","145 kV","650 kV","108 kV","","","393.3 pfds.","3929.7 pfds.","","1200 Amps","","43.984 in.","23.625 in.","","23.625 in.","","8.75 in.","65.626 in.","126.375 in.","50.891 in.","56.891 in.","","8300 ft.","436 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (3) M12-14.5 on 5 BC, BC inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (15.000) Dia. BC",""
"145G2000CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","145 kV","650 kV","108 kV","","","384.6 pfds.","3997.4 pfds.","","2000 Amps","","43.984 in.","23.625 in.","","23.625 in.","","8.75 in.","67.297 in.","125.188 in.","50.891 in.","56.891 in.","","8300 ft.","460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 5.000 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) M12-5 BC, inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(8) 22 (.875) Dia. Holes - 381 (15.0) Dia. BC",""
"145Z0600AA","","1ZUA145006-AAASHWLCP","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","145 kV","650 kV","108 kV","","","421.7 pfds.","4287.3 pfds.","600 Amps","","","44.015 in.","23.625 in.","","23.625 in.","","7.725 in.","68.782 in.","150.375 in.","51.032 in.","54.782 in.","23.621 in.","8300 ft.","376 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-5 BC, 1.625 Mix ID Tube, BC, Depth, & DL inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 HOLES - 15.00 BC",""
"145Z0600AB","","1ZUA145006-AAASGWLCP","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","145 kV","650 kV","108 kV","","","423.7 pfds.","4116.9 pfds.","600 Amps","","","44.015 in.","23.625 in.","","23.625 in.","","7.725 in.","68.407 in.","150.375 in.","51.032 in.","54.782 in.","23.621 in.","8300 ft.","375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID Mix, BC inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 HOLES - 15.00 BC",""
"145Z1200BA","","1ZUA145012-AAASHWLXX","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C II","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","145 kV","650 kV","108 kV","","","441 pfds.","4140 pfds.","","1200 Amps","","44.015 in.","23.625 in.","","23.625 in.","","7.725 in.","66.22 in.","150.375 in.","51.032 in.","54.782 in.","","8300 ft.","360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.50-12x2.50 x","Min Outside Diameter","Bottom Terminal Comments","8 (M12 X 1.75-2B ON 5.00BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 HOLES - 15.00 BC",""
"145Z2000AE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C II","Epoxy Bowl","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","145 kV","650 kV","108 kV","","","441 pfds.","4140 pfds.","","2000 Amps","","44.015 in.","23.625 in.","","24.453 in.","","7.725 in.","66.891 in.","150.375 in.","51.032 in.","54.782 in.","","8300 ft.","371 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 3.375 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(8) M12 X 1.75-2B ON 5.00BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(8) .875 HOLES - 15.00 BC",""
"150521RJ00A","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical","Draw Lead","1.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","400 Amps","","","23 in.","","","","","3.09 in.","16.108 in.","20.625 in.","9.218 in.","10.968 in.","9.906 in.","8600 ft.","30 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12x3.625 x","Min Outside Diameter","Bottom Terminal Comments","Tube ID 1.625","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.375 in.","Epoxy Coated Shield and Terminal Kit","",""
"151029RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","345 kV","1300 kV","220 kV","","","609 pfds.","9892 pfds.","800 Amps","0 Amps","","59 in.","26.5 in.","","26.5 in.","","11.5 in.","132.25 in.","369.6 in.","102.5 in.","108.5 in.","122.171 in.","6400 ft.","1140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","","NONE"
"160328RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","92 kV","450 kV","73 kV","","","503 pfds.","pfds.","800 Amps","","","39.938 in.","26.75 in.","","26.75 in.","","7.75 in.","52.406 in.","86.188 in.","36.265 in.","42.265 in.","42.327 in.","10000 ft.","324 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 X 2.125 USABLE SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.875 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.25 Slots on 13.25 Dia.",""
"160412RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","25 kV","150 kV","16 kV","","","489 pfds.","0 pfds.","","2000 Amps","0 Amps","33 in.","23 in.","23 in.","23 in.","23 in.","4.12 in.","27.063 in.","35 in.","15.007 in.","20.876 in.","","10000 ft.","105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 3.000 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","2.000-12UN-2A 3.000 USABLE THREAD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.5 in.","Epoxy Coated Shield and Terminal Kit","(4) .625 DIA. ON A 8.25 B.C.","High ""Lowest High Voltage"" for 35 kV"
"160506RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","622 pfds.","11293 pfds.","","2000 Amps","","65 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2080 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.500 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .500-13 holes on 10.500 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 25.0 dia B.C.",""
"160601RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","567 pfds.","0 pfds.","","3000 Amps","","40.25 in.","22.125 in.","22.125 in.","22.125 in.","22.125 in.","8.375 in.","43.25 in.","63.188 in.","27.515 in.","31.39 in.","","10000 ft.","420 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.875, SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 2.375","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.75 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - on 13.750 Dia. BC",""
"160602RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","1.0","115 kV","550 kV","88 kV","","","439 pfds.","3995 pfds.","","1400 Amps","","46 in.","22.625 in.","","22.625 in.","","8.75 in.","66.562 in.","126 in.","50.89 in.","56.89 in.","","10000 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Cable Clamp #2-1000 MCM x","Min Outside Diameter","Bottom Terminal Comments","2.5-12 x 3.875","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8 in.","Epoxy Coated Shield and Terminal Kit","(7) 1.000 Holes - 14.000 Dia. BC",""
"160901RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","T","","Oil to Air","vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","869 pfds.","pfds.","","5000 Amps","","34.312 in.","21 in.","","21 in.","","7 in.","19 in.","28.5 in.","11.094 in.","13.094 in.","","10000 ft.","140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","5.0-10x5.25, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .688 hole per blade, (1) blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","7.75 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Slots - on 12.250 Dia. BC","UPPER AND LOWER TERMINAL SPADES PERPENDICULAR"
"160914RJ00A","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","700 pfds.","pfds.","","2000 Amps","","29.5 in.","21 in.","","21 in.","","3.07 in.","21.17 in.","27.68 in.","13.33 in.","16.5 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.56, SP x","Min Outside Diameter","Bottom Terminal Comments","1.5-12x2.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","3.94 in.","Epoxy Coated Shield and Terminal Kit","",""
"161003RJ00A","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","25 kV","150 kV","16 kV","","","700 pfds.","pfds.","","2000 Amps","","30.33 in.","21 in.","","21 in.","","3.07 in.","21.81 in.","27.68 in.","13.33 in.","16.5 in.","","10000 ft.","50 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.15, SP x","Min Outside Diameter","Bottom Terminal Comments","(2).563 hole (1)blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.00 in.","Epoxy Coated Shield and Terminal Kit","",""
"161W0800AA","","W11B420BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","161 kV","750 kV","146 kV","","","342.2 pfds.","3386.5 pfds.","800 Amps","","","50.735 in.","23 in.","","23 in.","","10.75 in.","77.093 in.","131.938 in.","50.28 in.","56.28 in.","67 in.","5200 ft.","657 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
"161W0800AB","","W11B1063BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 60 deg. from vertical","Draw Lead","3.0","161 kV","750 kV","146 kV","","","342.2 pfds.","3386.5 pfds.","800 Amps","","","50.735 in.","23 in.","","23 in.","","10.75 in.","77.093 in.","131.938 in.","50.28 in.","56.28 in.","67 in.","5200 ft.","655 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Slots - 15.750 BC","Sight glass rotated 60 Degrees"
"161W0800AF","","7B464BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","161 kV","750 kV","102 kV","","","341 pfds.","0 pfds.","800 Amps","","","40.375 in.","13.75 in.","","13.75 in.","","9.013 in.","65.25 in.","126.5 in.","47.696 in.","54.099 in.","55.171 in.","5200 ft.","470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube, (2) .25-20 HOLES","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.0 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC","NO C2"
"161W0800BB","","W11B1065BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","161 kV","750 kV","102 kV","","","443 pfds.","5487 pfds.","800 Amps","","","54.422 in.","26.75 in.","","26.75 in.","","9.75 in.","77.594 in.","131.938 in.","50.295 in.","56.795 in.","67.125 in.","5200 ft.","630 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.0 SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.5 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"161W0800BG","","W11B513BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","161 kV","750 kV","146 kV","","","329 pfds.","3219 pfds.","800 Amps","","","50.688 in.","23 in.","","23 in.","","10.75 in.","76.75 in.","129.609 in.","50.25 in.","56.25 in.","66.625 in.","5200 ft.","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube/IEEE fig 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Dia. Slots - 15.750 Dia. BC",""
"161W0800BL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","161 kV","750 kV","146 kV","","","346.4 pfds.","3331.5 pfds.","800 Amps","","","49.984 in.","23 in.","","23 in.","","10.75 in.","77.094 in.","131.938 in.","50.28 in.","56.28 in.","67 in.","5200 ft.","629 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.875 Dia. Holes - 16.50 Dia. BC",""
"161W0800SB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","161 kV","750 kV","146 kV","","","442 pfds.","7125 pfds.","800 Amps","","","68.5 in.","42 in.","","42 in.","","10.75 in.","77.875 in.","130 in.","50.25 in.","57.375 in.","67.75 in.","5200 ft.","910 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 22.875 BC",""
"161W0800SE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","161 kV","750 kV","146 kV","","","366 pfds.","5254 pfds.","800 Amps","","","54.016 in.","23 in.","","23 in.","","10.75 in.","85.828 in.","151 in.","59 in.","65 in.","73.25 in.","10000 ft.","695 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.25 LG, 1.625"" TUBE ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.25 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.00 Holes-16.25 Dia. BC",""
"161W0800UE","","W11B1064BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","161 kV","750 kV","146 kV","","","364.4 pfds.","5365.6 pfds.","800 Amps","","","50.692 in.","23 in.","","23 in.","","10.75 in.","85.827 in.","151 in.","59.03 in.","65.03 in.","79.561 in.","10000 ft.","684 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 Slots - 15.75 Dia. BC","DRAW LEAD ADAPTER"
"161W0800UF","","W11B938BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","161 kV","750 kV","146 kV","","","365 pfds.","5156 pfds.","800 Amps","","","52.797 in.","26.75 in.","","26.75 in.","","10.75 in.","78.501 in.","131.938 in.","50.297 in.","57.422 in.","68.422 in.","5200 ft.","692 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 22.875 BC",""
"161W0800UL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","161 kV","750 kV","146 kV","","","370 pfds.","6553 pfds.","800 Amps","","","54.969 in.","27.25 in.","","27.25 in.","","10.75 in.","77.047 in.","131.938 in.","50.28 in.","56.28 in.","66.968 in.","5200 ft.","685 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75 BC, 1.625 In ID Tube, IEEE FIG 2","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
"161W0800UM","","W7B932BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","161 kV","750 kV","146 kV","","","376 pfds.","6699 pfds.","800 Amps","","","55.25 in.","26.75 in.","","26.75 in.","","10.75 in.","80.625 in.","131.938 in.","50.297 in.","59.546 in.","63.928 in.","5200 ft.","806 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 22.875 BC","Bottom Shield"
"161W0800UN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Sight Glass","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","161 kV","750 kV","102 kV","","","420 pfds.","4464 pfds.","800 Amps","","","54.125 in.","23 in.","","23 in.","","9.013 in.","77.046 in.","131.938 in.","50.295 in.","56.295 in.","64.467 in.","5200 ft.","630 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625"" TUBE ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.25 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.0 dia holes on 16.25 dia B.C.",""
"161W0812SE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead and Bottom","2.0","161 kV","750 kV","146 kV","","","366 pfds.","5254 pfds.","800 Amps","1200 Amps","","54.016 in.","23 in.","","23 in.","","10.75 in.","85.828 in.","151 in.","59 in.","65 in.","73.25 in.","10000 ft.","695 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 SP x","Min Outside Diameter","Bottom Terminal Comments","3.0-12 x 3.25 LG, 1.625"" TUBE ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.25 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.00 dia holes on 16.25 dia BC","Top Terminal change required to convert from draw-lead to bottom connect. 1200 Amp top terminal included in ship detail. Torque to 100 Ft/Lbs."
"161W0840BN","","7B485BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","161 kV","750 kV","102 kV","","","418 pfds.","6664 pfds.","840 Amps","","","53.375 in.","26.375 in.","","26.375 in.","","9.013 in.","76.168 in.","131.938 in.","50.295 in.","55.339 in.","63.576 in.","5200 ft.","626 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"161W1200BM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","161 kV","750 kV","146 kV","","","332 pfds.","3369 pfds.","","1200 Amps","","49.984 in.","23 in.","","23 in.","","10.75 in.","74.68 in.","131.938 in.","50.283 in.","56.283 in.","","5200 ft.","624 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 X .750 DP on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 0.875 Dia. Holes - 16.50 Dia. BC",""
"161W1200BP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","161 kV","750 kV","102 kV","","","427 pfds.","4494 pfds.","","1200 Amps","","53.875 in.","23 in.","","23 in.","","9.013 in.","74.813 in.","131.938 in.","50.281 in.","56.294 in.","","5200 ft.","683 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.375, SP x","Min Outside Diameter","Bottom Terminal Comments","1.125-12 x 3.25","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .750 Dia. Holes - 13.750 Dia. BC",""
"161W1200SC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Oil Circuit Breaker","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","161 kV","750 kV","102 kV","","","329 pfds.","2825 pfds.","","1200 Amps","Standard:","48.75 in.","21.5 in.","","21.5 in.","","11.5 in.","76.234 in.","131.938 in.","50.28 in.","57.155 in.","","5200 ft.","901 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500 holes 0.750 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.188 Dia. Holes - 23.250 Dia. BC","High strength for high GVA"
"161W1200SR","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","161 kV","750 kV","102 kV","","","427 pfds.","4494 pfds.","","1200 Amps","","56.916 in.","23 in.","","23 in.","","9.75 in.","75 in.","131.938 in.","50.274 in.","56.477 in.","","5200 ft.","697 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12UN-2A, 2.375 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(2) .563 hole (1) blade, .750 thick","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.060 in.","Epoxy Coated Shield and Terminal Kit","",""
"161W1216AJ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","161 kV","750 kV","146 kV","","","342.2 pfds.","3386.5 pfds.","","1200 Amps","1600 Amps","48.86 in.","22.125 in.","22.125 in.","22.125 in.","22.125 in.","10.75 in.","76.218 in.","131.938 in.","50.281 in.","57.718 in.","","5200 ft.","805 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) .375-16 on 3.750 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) 1.188 Holes - 23.25 BC",""
"161W1216AK","","W11B421BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","161 kV","750 kV","146 kV","","","342.2 pfds.","3386.5 pfds.","","1200 Amps","1600 Amps","50.297 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","74.781 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","652 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
"161W1600AG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","161 kV","750 kV","146 kV","","","329 pfds.","2825 pfds.","","1600 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","77.813 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","647 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x4.585, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.25 dia holes on 15.75 dia BC",""
"161W1620AC","","W11B651BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","334.6 pfds.","5432.7 pfds.","","1600 Amps","2000 Amps","50.297 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","75.858 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","710 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.25 dia holes on 15.75 dia BC",""
"161W1620BC","","W11B423BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","161 kV","750 kV","102 kV","","","329 pfds.","2825 pfds.","","1600 Amps","2000 Amps","50.25 in.","23 in.","23 in.","23 in.","23 in.","11.5 in.","75.234 in.","131.938 in.","50.28 in.","55.655 in.","","5200 ft.","692 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.25 Holes - 15.75 BC","High strength for high GVA"
"161W1620UA","","W11B422BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","366.8 pfds.","5400.9 pfds.","","1600 Amps","2000 Amps","50.297 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","84.608 in.","154.5 in.","59.029 in.","65.029 in.","","10000 ft.","772 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 dia holes on 15.75 dia BC",""
"161W2000UB","","W11B650BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","349.2 pfds.","2977.1 pfds.","","2000 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","75.493 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","733 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 dia holes on 15.75 dia BC","ALL COPPER OR COPPER ALLOY CURRENT CARRYING PARTS"
"161W2530AD","","W11B424BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","334.6 pfds.","5432.7 pfds.","","2500 Amps","3000 Amps","50.297 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","74.703 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","648 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 dia holes on 15.75 dia BC",""
"161W3000XD","","W11B1062BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","161 kV","750 kV","146 kV","","","375 pfds.","5262 pfds.","","3000 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","89.301 in.","178 in.","64.593 in.","71.218 in.","","10000 ft.","887 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.00 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .375-16 holes on 3.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 dia holes on 15.75 dia BC",""
"161W3500UP","","W11B448BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","161 kV","750 kV","146 kV","","","440.7 pfds.","6022.1 pfds.","","3500 Amps","","50.265 in.","23 in.","","23 in.","","11.361 in.","88.671 in.","178 in.","64.593 in.","70.593 in.","","10000 ft.","967 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.75, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) - 1.250 dia holes on 15.75 dia BC","NONE"
"161W5000UD","","W11B961BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","161 kV","750 kV","146 kV","","","595.3 pfds.","7249.9 pfds.","","5000 Amps","","54.219 in.","26.75 in.","","26.75 in.","","13.5 in.","94.547 in.","179.062 in.","65.172 in.","71.172 in.","","10000 ft.","1390 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 6.234 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 BC",""
"161W5000UM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","161 kV","750 kV","146 kV","","","493 pfds.","7081 pfds.","","5000 Amps","","46.875 in.","20 in.","","20 in.","","13.5 in.","84.875 in.","203.4 in.","57 in.","63 in.","","8000 ft.","1265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.875 dia smooth, 5.000 USABLE x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A tapped holes, 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes, 23.500 dia B.C.",""
"161W5000UP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","161 kV","750 kV","146 kV","","","519.6 pfds.","6721.4 pfds.","","5000 Amps","","58.838 in.","23 in.","23 in.","23 in.","23 in.","13.5 in.","86.875 in.","203.4 in.","57 in.","63.125 in.","","1000 ft.","1388 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10x6.00, Silver Plated x","Min Outside Diameter","Bottom Terminal Comments","(6) .562 hole blade with shield","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes, 23.500 dia B.C.",""
"161X0800AA","","W11B420","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","161 kV","750 kV","146 kV","","","339 pfds.","3440 pfds.","800 Amps","","","50.735 in.","23 in.","","23 in.","","10.75 in.","77.093 in.","131.938 in.","50.28 in.","56.28 in.","67 in.","5200 ft.","657 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
"161X0800BG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 20 deg. from vertical","","1.0","161 kV","750 kV","146 kV","","","329 pfds.","3219 pfds.","","800 Amps","","","23 in.","","","","","","129.609 in.","","56.25 in.","66.63 in.","","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Dia. Slots - 15.750 Dia. BC",""
"161X0800UE","","W11B1064","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","161 kV","750 kV","146 kV","","","366 pfds.","5254 pfds.","800 Amps","","","50.688 in.","23 in.","","23 in.","","10.75 in.","85.5 in.","151 in.","59 in.","60 in.","79.25 in.","10000 ft.","800 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16 on 3.75 dia B.C., 750 Deep, (8) .500-13 on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.25 Slots - 15.75 Dia. BC","May be converted to 161W1216UJ by changing top accessories and bottom washer ring. See drawing for details."
"161X0800UF","","W11B938","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","161 kV","750 kV","146 kV","","","365 pfds.","5156 pfds.","800 Amps","","","52.797 in.","26.75 in.","","26.75 in.","","10.75 in.","78.501 in.","131.938 in.","50.297 in.","57.422 in.","68.422 in.","5200 ft.","762 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","1.625 i.d. tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.375 in.","Epoxy Coated Shield and Terminal Kit","(9) .875 holes on 22.875 BC",""
"161X1216AK","","W11B421","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","161 kV","750 kV","146 kV","","","339 pfds.","3440 pfds.","","1200 Amps","1600 Amps","50.297 in.","23 in.","23 in.","23 in.","23 in.","10.75 in.","74.781 in.","131.938 in.","50.28 in.","56.28 in.","","5200 ft.","657 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 B.C./(8) .500-12UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes - 15.750 BC",""
