"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"1ZUA069030-AAASMBBXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","3.0","69 kV","350 kV","44 kV","","","406 pfds.","pfds.","","3000 Amps","3000 Amps","39.5 in.","21.656 in.","21.656 in.","21.656 in.","21.656 in.","5.665 in.","40.125 in.","72.28 in.","26.906 in.","28.781 in.","","10000 ft.","220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x3.00 x","Min Outside Diameter","Bottom Terminal Comments","(4) .562 dia hole blade","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.500 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 HOLES - 10.250 BC",""
"1ZUA069030-AACTESWXX","","W17B483BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","426 pfds.","pfds.","","3000 Amps","","39.75 in.","24.125 in.","","24.125 in.","","5.665 in.","42.187 in.","72.28 in.","24.906 in.","26.781 in.","","10000 ft.","220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.5-12x4.844 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","2.5-12x3.125 USABLE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.5 in.","Epoxy Coated Shield and Terminal Kit","(8) - .875 Dia. Slots - 11.125 Dia. BC",""
"1ZUA138012-AAASEEABB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","138 kV","650 kV","88 kV","","","415 pfds.","4489 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","8.5 in.","58.406 in.","138.375 in.","43.406 in.","47.156 in.","53.702 in.","4200 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138012-AAASEWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","5.0","138 kV","650 kV","88 kV","","","415 pfds.","4489 pfds.","","1200 Amps","1600 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","8.5 in.","56.344 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125,SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 UN-2B on 6.75 BC (8) .375-16 UN-2B on 3.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138012-AABSEEABB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","5.0","138 kV","650 kV","88 kV","","","415 pfds.","4489 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","8.5 in.","58.406 in.","138.375 in.","43.406 in.","47.156 in.","53.702 in.","4200 ft.","335 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.4, (7) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138012-AACSEEABB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","AB","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","4.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","7.725 in.","68.406 in.","150.375 in.","51.031 in.","54.781 in.","63.827 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75 BC, 1.625 In ID Tube, IEEE FIG 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138012-AACSEWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Glass Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","4.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","","1200 Amps","1200 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","66.469 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125,SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 UN-2B on 3.75 BC (8) .500-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138012-AAESBEABB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE",".AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Draw Lead","1.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","800 Amps","","","47.188 in.","23 in.","","26.875 in.","","7.725 in.","68.531 in.","150.375 in.","51.031 in.","54.781 in.","63.827 in.","10000 ft.","370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.25,SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.4, (7) .375 -16 UN-2B on 3.75 BC, 1.625 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.000 in.","Epoxy Coated Shield and Terminal Kit","(6) .875 Holes - 12.000 BC",""
"1ZUA138020-AAASGWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","88 kV","","","406 pfds.","4396 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","56.5 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.50, SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 UN-2B on 3.75 BC (8) .500-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138020-AAASMWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","88 kV","","","406 pfds.","4396 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","57.531 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","350 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 3.5 & 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138020-AACSGWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","66.625 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","380 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.50, SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 UN-2B on 3.75 BC (8) .500-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138020-AACSMWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","3.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","","2000 Amps","2000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","67.656 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","380 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x3.00,SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 UN-2B on 3.75 BC (8) .50-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138030-AAASWWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","88 kV","","","406 pfds.","4396 pfds.","","3000 Amps","3000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","57.531 in.","138.375 in.","43.406 in.","47.156 in.","","4200 ft.","415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (7) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube, IEEE FIG 3.5 & 3.4","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"1ZUA138030-AACSWWCXX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","AB","Epoxy Bowl","Oil to Air","0 to 60 deg. from vertical","Bottom","2.0","138 kV","650 kV","88 kV","","","436 pfds.","4396 pfds.","","3000 Amps","3000 Amps","46.75 in.","23 in.","23 in.","26.875 in.","26.875 in.","7.725 in.","67.656 in.","150.375 in.","51.031 in.","54.781 in.","","10000 ft.","445 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x4.0,SP x","Min Outside Diameter","Bottom Terminal Comments","(7) .375-16 UN-2B on 3.75 BC (8) .500-13 UN-2B on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.00 in.","Epoxy Coated Shield and Terminal Kit","(6) 1.250 Holes - 14.250 BC",""
"200804RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","573 pfds.","7011 pfds.","0 Amps","3000 Amps","0 Amps","59.546 in.","26.75 in.","26.75 in.","26.75 in.","26.75 in.","9.785 in.","89.615 in.","208.49 in.","65.406 in.","70.406 in.","0 in.","5900 ft.","707 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3.25 OD - 12 x 3.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"210708RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","5.0","5 kV","75 kV","3.2 kV","","","pfds.","pfds.","","3300 Amps","","13.25 in.","","","0 in.","","4.378 in.","11.35 in.","7 in.","4.458 in.","6.707 in.","","10000 ft.","40 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 3.25 In x 12un-2a","Min Outside Diameter","Bottom Terminal Comments","Thrd-2.25 OD - 12 x 3.725, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","4.500 in.","Epoxy Coated Shield and Terminal Kit","(6) .562 Dia. Holes - 8.250 Dia. BC",""
"210722RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","RJ","","Oil to Air","vertical/horizontal","Bottom","2.0","8.7 kV","95 kV","5.5 kV","","","pfds.","pfds.","","780 Amps","","22 in.","","","15.312 in.","","4.12 in.","10.75 in.","12.938 in.","4.75 in.","2 in.","","8400 ft.","45 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1 OD - 14 x 2.625 In x 14UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-1 OD - 14 x 3.094, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","","Min. oil level 2.25 in. above porcelain for horizontal mounting."
"220701RJ00A","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1001.5 pfds.","pfds.","","5000 Amps","","33 in.","21 in.","","21 in.","","6.116 in.","21.344 in.","21.691 in.","10.094 in.","12.094 in.","","10000 ft.","243 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.875 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"220701RJ00B","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","875.8 pfds.","pfds.","","5000 Amps","","29.5 in.","17 in.","","17 in.","","6.116 in.","21.344 in.","21.691 in.","10.094 in.","12.094 in.","","10000 ft.","230 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.875 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 6-0.562 Holes x In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.25 in.","Epoxy Coated Shield and Terminal Kit","",""
"220715RJ00A","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","645.8 pfds.","11875.7 pfds.","","2000 Amps","","65.092 in.","27.5 in.","","27.5 in.","","15 in.","177.361 in.","515.5 in.","143.705 in.","149.705 in.","","3300 ft.","2025 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.000 in.","Epoxy Coated Shield and Terminal Kit","",""
"220720RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","25 kV","150 kV","16 kV","","","1082 pfds.","pfds.","","4000 Amps","","32.5 in.","21 in.","","21 in.","","6.438 in.","25.844 in.","22.594 in.","12.031 in.","15.219 in.","","10000 ft.","198 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 12 x 4.25 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Thrd-4 OD - 12 x 3.875, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","6.875 in.","Epoxy Coated Shield and Terminal Kit","(6) - 0.875 Holes - 10.25 BC",""
"230N0800AA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead","1.0","230 kV","900 kV","146 kV","","","455 pfds.","7577.9 pfds.","800 Amps","","","59.5 in.","26.77 in.","","26.77 in.","","8.37 in.","92.43 in.","277.2 in.","74.41 in.","83.27 in.","86.8 in.","3300 ft.","490 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.43 in.","Epoxy Coated Shield and Terminal Kit","",""
"230N0800CA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead","1.0","230 kV","1050 kV","146 kV","","","488.5 pfds.","7867.4 pfds.","800 Amps","","","59.5 in.","26.77 in.","","26.77 in.","","8.37 in.","107.09 in.","335.6 in.","89.17 in.","98.03 in.","101.45 in.","8500 ft.","535 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.45 in.","Epoxy Coated Shield and Terminal Kit","",""
"230N0800DA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Draw Lead","1.0","230 kV","1050 kV","156 kV","","","453.6 pfds.","7256.3 pfds.","800 Amps","","","50.25 in.","23.03 in.","","23.03 in.","","8.37 in.","107.09 in.","335.6 in.","89.18 in.","98.03 in.","101.45 in.","8500 ft.","512 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.25 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.45 in.","Epoxy Coated Shield and Terminal Kit","",""
"230N1200AA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","230 kV","900 kV","146 kV","","","455 pfds.","7577.9 pfds.","","1200 Amps","","59.5 in.","26.77 in.","","26.77 in.","","8.37 in.","90.08 in.","277.2 in.","74.41 in.","83.27 in.","","3300 ft.","480 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.45 in.","Epoxy Coated Shield and Terminal Kit","",""
"230N1200CA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","230 kV","1050 kV","146 kV","","","488.5 pfds.","7867.4 pfds.","","1200 Amps","","59.5 in.","26.77 in.","","26.77 in.","","8.37 in.","104.73 in.","335.6 in.","89.17 in.","98.03 in.","","8500 ft.","525 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.45 in.","Epoxy Coated Shield and Terminal Kit","",""
"230N2000CA","","","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","O Plus Dry","","Oil to Air","vertical/horizontal","Bottom","1.0","230 kV","1050 kV","146 kV","","","488.5 pfds.","7867.4 pfds.","","2000 Amps","","59.5 in.","26.77 in.","","26.77 in.","","8.37 in.","105.12 in.","335.6 in.","89.17 in.","98.03 in.","","8500 ft.","573 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 4.13 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","10.45 in.","Epoxy Coated Shield and Terminal Kit","",""
"230W0800MA","","W11B662BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","1050 kV","146 kV","","","388 pfds.","6395 pfds.","800 Amps","","","72.688 in.","31.688 in.","","31.688 in.","","19.969 in.","115.937 in.","182.5 in.","73.5 in.","80.5 in.","105.75 in.","3300 ft.","2300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 28.500 Dia. BC",""
"230W0800UA","","W11B847BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","5.0","230 kV","1050 kV","146 kV","","","487.1 pfds.","5929.6 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","12 in.","106.032 in.","216 in.","79.219 in.","85.297 in.","95.953 in.","4000 ft.","1000 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.000 BC",""
"230W0800UB","","W11B194BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 15 deg. from vertical","Draw Lead","1.0","230 kV","1050 kV","146 kV","","","488 pfds.","6497 pfds.","800 Amps","","","60 in.","26.75 in.","","26.75 in.","","12 in.","121.5 in.","315.75 in.","95 in.","101 in.","111.375 in.","10000 ft.","1225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.00 BC",""
"230W0800UK","","W11B686BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","230 kV","750 kV","146 kV","","","373.9 pfds.","3403.9 pfds.","800 Amps","","","50.734 in.","23 in.","","23 in.","","10.75 in.","92.047 in.","178 in.","64.594 in.","71.219 in.","81.955 in.","10000 ft.","795 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.625 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 holes - 15.750 BC",""
"230W0800UT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","6.0","230 kV","1050 kV","146 kV","","","486.9 pfds.","6484 pfds.","800 Amps","","","56.25 in.","23 in.","","23 in.","","12 in.","121.86 in.","304 in.","95.031 in.","101.031 in.","111.768 in.","10000 ft.","1210 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 HOLES - 21.00 BC","SOLDERED C1, Epoxy upper porcelains."
"230W0800UV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","230 kV","900 kV","146 kV","","","541 pfds.","7748 pfds.","800 Amps","","","67.859 in.","29.75 in.","","29.75 in.","","12.36 in.","92.766 in.","177.344 in.","64.594 in.","71.094 in.","75.812 in.","5900 ft.","973 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.5 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on 23.500 dia BC",""
"230W0800UX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","900 kV","146 kV","","","793 pfds.","8961 pfds.","800 Amps","","","68.109 in.","29.75 in.","","29.75 in.","","12.36 in.","92.767 in.","177.344 in.","64.593 in.","71.093 in.","63.55 in.","5900 ft.","963 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","3.50 ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 23.500 BC","3.50 ID TUBE"
"230W0800UY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","750 kV","146 kV","","","429 pfds.","5689 pfds.","800 Amps","","","50.734 in.","23 in.","","23 in.","","10.75 in.","92.047 in.","178 in.","64.594 in.","71.219 in.","81.955 in.","10000 ft.","800 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-1.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 holes - 15.750 BC",""
"230w0800vq","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","230 kV","1050 kV","146 kV","","","504.7 pfds.","7031.1 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","12 in.","129.468 in.","275.3 in.","102.593 in.","108.671 in.","119.389 in.","10000 ft.","1134 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on 21.000 dia BC","EPOXY JOINED PORCELAINS"
"230W0800VR","","W11B529BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Glass Bowl","Oil to SF6","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","386 pfds.","7585 pfds.","","800 Amps","","59.546 in.","26.75 in.","","26.75 in.","","12 in.","51.069 in.","32.264 in.","32.007 in.","39.319 in.","","10000 ft.","625 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 1.5 x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES ON 21.000 DIA B.C.","OIL/SF6"
"230W1216GC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","1050 kV","146 kV","","","502 pfds.","5967 pfds.","","1200 Amps","1600 Amps","59.546 in.","26.75 in.","","26.75 in.","","12 in.","103.72 in.","216 in.","79.219 in.","85.219 in.","","4000 ft.","990 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.000, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.750 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.000 BC",""
"230W1216UF","","W11B1083BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","230 kV","1050 kV","146 kV","","","587.3 pfds.","7648.8 pfds.","","1200 Amps","1600 Amps","59.5 in.","26.75 in.","26.75 in.","26.75 in.","26.75 in.","12 in.","119.548 in.","304 in.","95.031 in.","101.031 in.","","10000 ft.","1221 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 HOLES - 21.00 BC","Epoxy Joined Upper Porcelain"
"230W1600UC","","W11B197BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","230 kV","1050 kV","146 kV","","","529.7 pfds.","7088.9 pfds.","","1600 Amps","","59.546 in.","26.75 in.","","26.75 in.","","12 in.","120.595 in.","304 in.","95.031 in.","101.031 in.","","10000 ft.","1240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 dia holes on 21.00 dia BC",""
"230W1600UL","","W11B687BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","7.0","230 kV","750 kV","146 kV","","","373.2 pfds.","5547.4 pfds.","","1600 Amps","","50.296 in.","23 in.","","23 in.","","10.75 in.","90.739 in.","178 in.","64.594 in.","71.219 in.","","10000 ft.","790 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 15.750 dia BC",""
"230W1600UR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","IEEE","O Plus C","","Oil to Air","0 to 30 deg. from vertical","","2.0","230 kV","1050 kV","146 kV","","","445 pfds.","5710 pfds.","","1600 Amps","","30.438 in.","19.688 in.","","19.688 in.","","12 in.","118.188 in.","314 in.","","","","10000 ft.","1200 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000"" 12UN-2A, 2.500 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.00 BC",""
"230W1600VC","","W11B1092BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","230 kV","1050 kV","146 kV","","","488 pfds.","6497 pfds.","","1600 Amps","","59.546 in.","26.75 in.","","26.75 in.","","12 in.","120.595 in.","304 in.","95.031 in.","101.031 in.","","10000 ft.","1242 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.00 BC","Epoxy Joined Upper Porcelain"
"230W1600VX","","W11B702BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Rod","2.0","230 kV","900 kV","146 kV","","","536 pfds.","7445 pfds.","","1600 Amps","","60.047 in.","26.75 in.","","26.75 in.","","12 in.","90.859 in.","178 in.","64.594 in.","70.594 in.","","3300 ft.","910 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.625 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.75 I.D. TUBE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on 21.000 dia B.C.","ACCEPTS DRAW-ROD"
"230W2000GA","","W11B349BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","O Plus C","","Oil to SF6","vertical","","2.0","230 kV","900 kV","146 kV","","","410 pfds.","4700 pfds.","","2000 Amps","","","26.75 in.","","","","","","28.688 in.","","44.75 in.","","","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 Slots - 21.0 BC","SF6 Gas insulated bus duct bushing"
"230W2000GB","","W11B348BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to SF6","0 to 20 deg. from vertical","Bottom","4.0","230 kV","900 kV","146 kV","","","435.2 pfds.","4905.3 pfds.","","2000 Amps","","59.531 in.","26.75 in.","","26.75 in.","","12 in.","59.407 in.","28.711 in.","28.688 in.","42 in.","","","725 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 Slots - 21.0 BC","SF6 Gas insulated bus duct bushing"
"230W2000UD","","W11B1096BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","230 kV","1050 kV","146 kV","","","530 pfds.","7089 pfds.","","2000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","12 in.","120.595 in.","304 in.","95.031 in.","101.031 in.","","10000 ft.","1240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.625 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3.5","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.00 BC",""
"230W2000UJ","","W11B657BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","230 kV","750 kV","146 kV","","","366 pfds.","5199 pfds.","","2000 Amps","","50.296 in.","23 in.","","23 in.","","10.75 in.","89.172 in.","178 in.","64.609 in.","71.219 in.","","10000 ft.","800 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 2.500 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(4) .375-16UN-2B tapped holes on 3.75 B.C./(8) .500-12UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 HOLES - 15.750 BC",""
"230W2530VB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","230 kV","1050 kV","146 kV","","","604 pfds.","4510 pfds.","","2500 Amps","3000 Amps","59.547 in.","26.75 in.","26.75 in.","26.75 in.","26.75 in.","12 in.","150.733 in.","384 in.","124.295 in.","130.295 in.","","10000 ft.","1495 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.25, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In, w/ 4.00 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.00 BC",""
"230W3000AG","","W11B969BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","230 kV","750 kV","146 kV","","","380.6 pfds.","4853.6 pfds.","","3000 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","89.301 in.","178 in.","64.593 in.","71.218 in.","","9000 ft.","881 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.375-16 on 3.75,(8) 0.5-13 on 6.75 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 dia holes on 15.75 dia BC",""
"230W3000GC","","W11B350BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to SF6","0 to 20 deg. from vertical","Bottom","","230 kV","900 kV","146 kV","","","410 pfds.","4700 pfds.","","3000 Amps","","59.5 in.","26.75 in.","","26.75 in.","","12 in.","60.25 in.","28.688 in.","28.688 in.","44.874 in.","","","700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 Slots - 21.0 BC","SF6 Gas insulated bus duct bushing"
"230W3500UN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","230 kV","900 kV","146 kV","","","435.9 pfds.","3797.6 pfds.","","3500 Amps","","54.047 in.","23.25 in.","","23.25 in.","","12 in.","105.672 in.","216 in.","79.234 in.","85.234 in.","","10000 ft.","1140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.313 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 holes - 21.000 BC",""
"230W3500VN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","230 kV","900 kV","146 kV","","","485.6 pfds.","7335.9 pfds.","","3500 Amps","","63.5 in.","26.75 in.","","26.75 in.","","12 in.","104.016 in.","216 in.","79.215 in.","85.293 in.","","10000 ft.","1030 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.125 OD x 3.750 In x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.688 Holes x1.750 x .75 thk","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.0 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on 21.000 dia BC","Smooth upper terminal"
"230W4000SK","","-","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","230 kV","900 kV","146 kV","","","487.8 pfds.","7031.7 pfds.","","4000 Amps","","63.547 in.","26.75 in.","","26.75 in.","","12 in.","102.359 in.","201.562 in.","73.359 in.","79.359 in.","","9200 ft.","1222 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-3.875 OD x - in, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 4-0.562 Holes x In, Silver-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.000 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 dia holes on 21.00 dia BC","NONE"
"230W5000UG","","W11B981BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","","230 kV","900 kV","146 kV","","","590 pfds.","6870 pfds.","","5000 Amps","","54.188 in.","26.75 in.","","26.75 in.","","13.5 in.","94.562 in.","176.25 in.","60.188 in.","71.187 in.","","3300 ft.","1370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","4.0-10 x 5.625 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12)-1.250 Dia. Holes - 21.000 BC",""
"230X0800UA","","W11B847","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","230 kV","1050 kV","146 kV","","","485 pfds.","5921 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","12 in.","106.032 in.","216 in.","79.219 in.","85.297 in.","95.953 in.","4000 ft.","1006 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125 x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.000 BC",""
"230X0800UB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 15 deg. from vertical","","1.0","230 kV","1050 kV","146 kV","","","488 pfds.","6497 pfds.","","800 Amps","","","26.75 in.","","","","","","315.75 in.","","101 in.","111.38 in.","","1225 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.00 BC",""
"230X1600UC","","W11B197","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","230 kV","1050 kV","146 kV","","","504 pfds.","7173 pfds.","","1600 Amps","","59.546 in.","26.75 in.","","26.75 in.","","12 in.","120.594 in.","304 in.","95.031 in.","101.031 in.","","10000 ft.","1240 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.500 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.00 BC",""
"230X3000AG","","W11B969","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","230 kV","750 kV","146 kV","","","402 pfds.","4676 pfds.","","3000 Amps","","50.297 in.","23 in.","","23 in.","","10.75 in.","89.301 in.","178 in.","64.593 in.","71.218 in.","","9000 ft.","885 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0, SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .375 - 16 X 0.750 Dp on 3.750 Bc, (8) .5-13 X 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","11.375 in.","Epoxy Coated Shield and Terminal Kit","(8) 1.250 Holes -15.75 BC",""
"230X3500VN","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","230 kV","900 kV","146 kV","","","493 pfds.","6029 pfds.","","3500 Amps","","63.5 in.","26.75 in.","","26.75 in.","","12 in.","104.016 in.","216 in.","79.297 in.","85.297 in.","","10000 ft.","1030 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.125 smooth x","Min Outside Diameter","Bottom Terminal Comments","(2) .688 hole blade, .750 thk.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.0 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.000 BC","SMOOTH UPPER TERMINAL"
"230X5000UG","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 30 deg. from vertical","","","230 kV","900 kV","146 kV","","","590 pfds.","6870 pfds.","","5000 Amps","","","26.75 in.","","","","","","176.25 in.","","71.88 in.","82.5 in.","3300 ft.","1370 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12)-1.250 Dia. Holes - 21.000 BC",""
