"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"230Z0800AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","900 kV","146 kV","","","572.5 pfds.","7010.5 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","9.785 in.","91.492 in.","208.49 in.","65.406 in.","70.406 in.","81.4 in.","5900 ft.","694 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.25 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z0800HA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","900 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","9.785 in.","106.152 in.","256.25 in.","80.032 in.","85.032 in.","96.06 in.","10000 ft.","771 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z0800HB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","1050 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","800 Amps","","","60.046 in.","26.75 in.","","26.75 in.","","9.785 in.","106.152 in.","256.25 in.","80.032 in.","85.032 in.","96.06 in.","7000 ft.","771 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z0800HC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","230 kV","1050 kV","183 kV","","","888.9 pfds.","9859.5 pfds.","800 Amps","","","74.937 in.","37 in.","","37 in.","","12.688 in.","111.777 in.","256.25 in.","80.032 in.","90.657 in.","101.685 in.","3300 ft.","945 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.250 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","25 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","183 kV L-G"
"230Z0800HE","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","","vertical","","1.0","230 kV","1050 kV","183 kV","","","879.8 pfds.","11428.7 pfds.","800 Amps","","","72.687 in.","31.688 in.","","31.688 in.","","12 in.","115.558 in.","256.25 in.","80.032 in.","94.438 in.","105.495 in.","3300 ft.","955 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.75 ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","","183 kV L-G"
"230Z0800QA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","99.0","230 kV","900 kV","146 kV","","","560.4 pfds.","6339 pfds.","800 Amps","","","50.733 in.","23 in.","","23 in.","","9.785 in.","106.152 in.","256.25 in.","80.032 in.","85.032 in.","96.06 in.","10000 ft.","740 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z1216BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","572.5 pfds.","7010.5 pfds.","","1200 Amps","1600 Amps","59.546 in.","26.75 in.","26.75 in.","26.75 in.","26.75 in.","9.785 in.","89.18 in.","208.49 in.","65.406 in.","70.406 in.","","5900 ft.","684 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 2 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z1216JA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","","1200 Amps","1600 Amps","59.546 in.","26.75 in.","26.75 in.","26.75 in.","26.75 in.","9.785 in.","103.84 in.","256.25 in.","80.032 in.","85.032 in.","","10000 ft.","760 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z1216RA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Interchangable","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","99.0","230 kV","900 kV","146 kV","","","560.4 pfds.","6339 pfds.","","1200 Amps","1600 Amps","50.233 in.","23 in.","23 in.","23 in.","23 in.","9.785 in.","103.84 in.","256.25 in.","80.032 in.","85.032 in.","","10000 ft.","730 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced"
"230Z2000DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","572.5 pfds.","7010.5 pfds.","","2000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","90.24 in.","208.49 in.","65.406 in.","70.406 in.","","5900 ft.","705 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z2000LA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","","2000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","104.897 in.","256.25 in.","80.032 in.","85.032 in.","","10000 ft.","783 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z2000LB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","1050 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","","2000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","104.897 in.","256.25 in.","80.032 in.","85.032 in.","","7000 ft.","783 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z2000TA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","99.0","230 kV","900 kV","146 kV","","","560.4 pfds.","6339 pfds.","","2000 Amps","","50.233 in.","23 in.","0 in.","23 in.","0 in.","9.785 in.","104.892 in.","256.25 in.","80.032 in.","85.032 in.","0 in.","10000 ft.","751 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z2000TB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","1050 kV","146 kV","","","560.4 pfds.","6339 pfds.","","2000 Amps","","50.233 in.","23 in.","","23 in.","","9.785 in.","104.892 in.","256.25 in.","80.032 in.","85.032 in.","","7000 ft.","751 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z3000EA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","572.5 pfds.","7010.5 pfds.","","3000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","89.61 in.","208.49 in.","65.406 in.","70.406 in.","","5900 ft.","707 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced"
"230Z3000MA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","617.7 pfds.","7144.6 pfds.","","3000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","104.267 in.","256.25 in.","80.032 in.","85.032 in.","0 in.","10000 ft.","785 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced"
"230Z3000MB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","1050 kV","146 kV","","","618 pfds.","7145 pfds.","0 Amps","3000 Amps","0 Amps","59.546 in.","26.75 in.","0 in.","26.75 in.","0 in.","9.785 in.","104.272 in.","256.25 in.","80.032 in.","85.032 in.","0 in.","7000 ft.","785 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z3000VA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","99.0","230 kV","900 kV","146 kV","","","560.4 pfds.","6339 pfds.","","3000 Amps","","50.233 in.","23 in.","","23 in.","","9.785 in.","104.267 in.","256.25 in.","80.032 in.","85.032 in.","0 in.","10000 ft.","753 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"230Z4000EA","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","230 kV","900 kV","146 kV","","","610 pfds.","7216.6 pfds.","","4000 Amps","","56.75 in.","26.75 in.","","26.75 in.","","9.785 in.","89.906 in.","208.49 in.","65.406 in.","70.406 in.","","5900 ft.","856 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.000 in.","Epoxy Coated Shield and Terminal Kit","",""
"230Z4000FA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","900 kV","146 kV","","","572.5 pfds.","7010.5 pfds.","","4000 Amps","","59.546 in.","26.75 in.","","26.75 in.","","9.785 in.","89.906 in.","208.49 in.","65.406 in.","70.406 in.","","5900 ft.","867 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced"
"245G0600LK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","6.0","245 kV","950 kV","156 kV","","","516 pfds.","6544 pfds.","600 Amps","","","61.987 in.","29.534 in.","","29.534 in.","","12 in.","106.794 in.","216 in.","79.216 in.","85.716 in.","23.62 in.","8125 ft.","1028 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.5, TP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.25 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.25 in.","Epoxy Coated Shield and Terminal Kit","(12) 31.75 (1.250) Dia. Holes - 596 (23.465) Dia. BC","Tin plated upper terminal"
"245G0600LM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead and Bottom","5.0","245 kV","950 kV","156 kV","","","516 pfds.","6544 pfds.","600 Amps","","","61.987 in.","29.534 in.","","29.534 in.","","12 in.","109.044 in.","216 in.","79.216 in.","85.716 in.","23.62 in.","8125 ft.","1029 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x5.125 x","Min Outside Diameter","Bottom Terminal Comments","2.25 id tube (8) M12x 1.75 on 6.732 b.c.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.25 in.","Epoxy Coated Shield and Terminal Kit","(12) 31.8 mm (1.250) Dia. Holes - 596mm  (23.465) Dia. BC",""
"245G0600LP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","245 kV","950 kV","156 kV","","","516 pfds.","6544 pfds.","600 Amps","","","65.569 in.","30.016 in.","","30.016 in.","","11.974 in.","106.273 in.","216 in.","79.309 in.","85.856 in.","100.111 in.","8125 ft.","1005 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.0 USABLE Thread, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8).5-13 holes 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.375 in.","Epoxy Coated Shield and Terminal Kit","(12) 31.75 (1.250) Dia. Holes - 596 (23.465) Dia. BC","Integrated lower shield"
"245G1200MK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","245 kV","950 kV","156 kV","","","516 pfds.","6544 pfds.","","1200 Amps","","61.987 in.","29.534 in.","","29.534 in.","","12 in.","104.232 in.","216 in.","79.216 in.","85.716 in.","","8125 ft.","989 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Tin-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-0.57142857143 on 6.732 BC, Mix","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.250 in.","Epoxy Coated Shield and Terminal Kit","(12) 31.75 (1.250) Dia. Holes - 596 (23.465) Dia. BC","TIN PLATED TOP TERMINAL"
"245G2000NK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","245 kV","950 kV","156 kV","","","498.1 pfds.","6287.9 pfds.","","2000 Amps","","61.984 in.","29.531 in.","","29.531 in.","","12 in.","106.297 in.","216 in.","79.215 in.","85.719 in.","","8125 ft.","1045 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 4.125 In x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.25 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 (31.8) Dia. Holes - 23.465 (596) Dia. BC",""
"245G2000NP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","245 kV","1050 kV","156 kV","","","513.5 pfds.","5121.2 pfds.","","2000 Amps","","70.018 in.","29.531 in.","","29.531 in.","","14.5 in.","105.418 in.","216 in.","79.23 in.","85.48 in.","","3300 ft.","1182 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.062, Un-plated x 12","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-1.750 on 6.732 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.50 in.","Epoxy Coated Shield and Terminal Kit","",""
"245G3000PK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","5.0","245 kV","950 kV","156 kV","","","513 pfds.","6168 pfds.","","3000 Amps","","61.984 in.","29.531 in.","","29.531 in.","","12 in.","105.547 in.","216 in.","79.219 in.","85.719 in.","","8125 ft.","1030 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000 - 12UN- 2A 4.375 Usable Thread x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) M12x1.75 tapped hole x .748 Deep on 6.732 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.25 in.","Epoxy Coated Shield and Terminal Kit","(12) 32 (1.250) Dia. Holes - 596 (23.465) Dia. BC",""
"250127RJ01","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","230 kV","1050 kV","146 kV","","","618 pfds.","7145 pfds.","0 Amps","4000 Amps","0 Amps","59.546 in.","26.75 in.","0 in.","26.75 in.","0 in.","9.785 in.","104.532 in.","256.25 in.","80.032 in.","85.032 in.","0 in.","10000 ft.","958 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 4, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.250 holes - 21.000 BC","Seismically Enhanced."
"250227RJ01","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","RJ/LCRJ","","Oil to Air","vertical/horizontal","Bottom","2.0","25 kV","150 kV","16 kV","","","pfds.","pfds.","","5500 Amps","","9.438 in.","0 in.","","0 in.","","8.626 in.","21.375 in.","23.719 in.","11.75 in.","16.125 in.","","10000 ft.","261 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-2 w/ 6-0.562Holes, 1.750 x 1.750, .500 in thick x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 3.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.188 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 holes on 13.25 dia B.C.","125 Deg. C Application"
"250602RJ01","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Epoxy Bowl","Oil to Air","0 to 45 deg. from vertical","Bottom","1.0","69 kV","350 kV","44 kV","","","384.3 pfds.","pfds.","","2000 Amps","","33.5 in.","16.5 in.","","16.5 in.","","4.893 in.","37.062 in.","72.28 in.","24.906 in.","26.656 in.","","10000 ft.","170 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Thrd-2 OD - 12 x 3.625, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","5.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"260112RJ00A","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","LCRJ","","Oil to Air","vertical/horizontal","Bottom","3.0","25 kV","150 kV","16 kV","","","0 pfds.","0 pfds.","","18500 Amps","","23.813 in.","9 in.","","9 in.","","15.594 in.","22.344 in.","23.125 in.","12.343 in.","16.969 in.","","10000 ft.","816 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Bld-4 w/ 12-0.688Holes x - In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-2 w/ 10-0.688 Holes x In, Un-plated","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.500 in.","Epoxy Coated Shield and Terminal Kit","(12) .875 dia holes on 21.0 dia BC","Viton Gaskets"
"260206RJ00A","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1175 kV","220 kV","","","572.6 pfds.","8690.8 pfds.","800 Amps","0 Amps","","59.5 in.","26.5 in.","","26.5 in.","","14.875 in.","132.25 in.","369.6 in.","102.24 in.","108.5 in.","122.171 in.","8400 ft.","1265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.0 in.","Epoxy Coated Shield and Terminal Kit","",""
"2GHV002632","","RTF 115-550/1250 KSI","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","CORIP","","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","115 kV","550 kV","88 kV","","","pfds.","pfds.","800 Amps","","","43 in.","23 in.","","23 in.","","5.69 in.","61.61 in.","150.118 in.","39.764 in.","51.57 in.","50.31 in.","3300 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3 x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.4 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","8.07 in.","Epoxy Coated Shield and Terminal Kit","",""
"2GHV005884A","","RTF 230-900/800 KSI","Contact Us","Contact Us","Contact Us","Silicone","Gray","","","Transformer","IEEE","CORIP","","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","230 kV","900 kV","146 kV","","","pfds.","pfds.","800 Amps","","","60.03 in.","26 in.","","26 in.","","7.28 in.","99.61 in.","299.02 in.","80.71 in.","90.16 in.","78.74 in.","3300 ft.","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 3.00 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","1.97 I D Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","9.65 in.","Epoxy Coated Shield and Terminal Kit","",""
"300G0600AK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","6.0","300 kV","1050 kV","191 kV","","","455 pfds.","7155 pfds.","600 Amps","","","69.891 in.","29.531 in.","","29.531 in.","","14.5 in.","132.64 in.","264.75 in.","101.969 in.","107.969 in.","23.622 in.","10000 ft.","1561 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 2.500 USABLE THREAD x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) M12x1.75 tapped hole on 6.732 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.5 in.","Epoxy Coated Shield and Terminal Kit","(12) 31.75 (1.250) Dia. Holes - 596.9 (23.5) Dia. BC",""
"300G1200BK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","300 kV","1050 kV","191 kV","","","455 pfds.","7155 pfds.","","1200 Amps","","69.891 in.","29.531 in.","","29.531 in.","","14.5 in.","129.884 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1587 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.625 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-6.732 BC, BC inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.500 in.","Epoxy Coated Shield and Terminal Kit","(12) 32 (1.259) Dia. Holes - 596 (23.465) Dia. BC",""
"300G4000EK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","4.0","300 kV","1050 kV","191 kV","","","465.6 pfds.","6767.3 pfds.","","4000 Amps","","69.891 in.","29.531 in.","","29.531 in.","","14.5 in.","129.796 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1796 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-4 OD - 10 x 5 In, Tin-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-0.571 on 6.732 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","14.500 in.","Epoxy Coated Shield and Terminal Kit","(12) 32 (1.259) Dia. Holes - 596 (23.465) Dia. BC",""
"345W1600DX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1550 kV","220 kV","","","542 pfds.","9226 pfds.","","1600 Amps","","73.375 in.","32 in.","","32 in.","","15 in.","179.674 in.","515.5 in.","144.25 in.","150.25 in.","","7550 ft.","2055 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.25-20 on 8.875 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 28.0 dia B.C.","Design to replace McGraw Bushing FA-4140."
"345Z0800AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","345 kV","1175 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","800 Amps","","","51 in.","23 in.","","23 in.","","11.5 in.","132.25 in.","369.6 in.","102.24 in.","108.5 in.","122.17 in.","8400 ft.","1080 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC",""
"345Z0800BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","345 kV","1300 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","800 Amps","","","51 in.","23 in.","","23 in.","","11.5 in.","132.25 in.","369.6 in.","102.5 in.","108.5 in.","122.171 in.","7250 ft.","1080 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC",""
"345Z0800BC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","345 kV","1300 kV","220 kV","900 lbs.","900 lbs.","532.9 pfds.","8483.8 pfds.","800 Amps","","","55 in.","27 in.","","27 in.","","11.5 in.","132.25 in.","369.6 in.","102.5 in.","108.5 in.","122.171 in.","6400 ft.","1105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC","Designed to replace GE Catalog Number 11B869."
"345Z0800CA","","W11B1090BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","345 kV","1300 kV","241 kV","","","687 pfds.","10300.7 pfds.","800 Amps","","","71.907 in.","27 in.","","27 in.","","15.503 in.","150.766 in.","332.263 in.","113.275 in.","121.88 in.","131.425 in.","3300 ft.","1713 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 2.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.75 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Slots - 28.00 BC","Premium 60 Sec withstand test at 680 kV - 241 kV Max L-G voltage"
"345Z1600BX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","345 kV","1300 kV","220 kV","","","575.8 pfds.","9213.5 pfds.","","1600 Amps","","59 in.","26.5 in.","","26.5 in.","","11.5 in.","131 in.","369.6 in.","102.5 in.","108.5 in.","","6400 ft.","1140 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","","NONE"
"345Z1600CC","","W11B747BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","345 kV","1300 kV","241 kV","","","638 pfds.","10133 pfds.","0 Amps","1600 Amps","","71.282 in.","27 in.","","27 in.","","15.503 in.","148.937 in.","332.263 in.","113.275 in.","120.9 in.","0 in.","3300 ft.","1720 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2.25 OD - 12 x 2.625 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (12) 0.5-13 on 9 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Slots - 28.00 BC","Premium 60 Sec withstand test at 680 kV - 241 kV Max L-G voltage"
"345Z1600EA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","345 kV","1300 kV","220 kV","","","613.3 pfds.","9641.2 pfds.","","1600 Amps","","59 in.","23 in.","","23 in.","","11.5 in.","148.609 in.","413.35 in.","119.742 in.","126.126 in.","","6400 ft.","1250 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"345Z2000AD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1175 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","","2000 Amps","","51 in.","23 in.","","23 in.","","11.5 in.","131 in.","369.6 in.","102.24 in.","108.5 in.","","8400 ft.","1105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on 21.0 dia B.C.",""
"345Z2000AG","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1175 kV","220 kV","","","572.6 pfds.","8690.8 pfds.","","2000 Amps","","59.5 in.","26.5 in.","","26.5 in.","","14.875 in.","131 in.","369.6 in.","102.24 in.","108.5 in.","","8400 ft.","1265 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.0 in.","Epoxy Coated Shield and Terminal Kit","",""
"345Z2000BD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1300 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","","2000 Amps","","51 in.","23 in.","","23 in.","","11.5 in.","131 in.","369.6 in.","102.5 in.","108.5 in.","","7250 ft.","1105 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 21.0 dia B.C.",""
"345Z3000BE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","345 kV","1300 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","","3000 Amps","","51 in.","23 in.","","23 in.","","11.5 in.","129.875 in.","369.6 in.","102.5 in.","108.5 in.","","7250 ft.","1100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 21.0 dia B.C.",""
"345Z3000SE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","345 kV","1175 kV","220 kV","900 lbs.","900 lbs.","558 pfds.","7849 pfds.","","3000 Amps","","51 in.","23 in.","","23 in.","","11.5 in.","129.781 in.","369.6 in.","102.24 in.","108.406 in.","","8400 ft.","1135 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.75 in.","Epoxy Coated Shield and Terminal Kit","","Seismically enhanced"
"362G1200BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","362 kV","1300 kV","230 kV","","","422 pfds.","5806 pfds.","","1200 Amps","","71.099 in.","25.591 in.","","25.591 in.","","15.75 in.","131.901 in.","262.125 in.","101.984 in.","107.984 in.","","6300 ft.","1581 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A, 2.500 USABLE THREAD, NP x","Min Outside Diameter","Bottom Terminal Comments","(8) M12 X 1.75 Tap on 6.732 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","18.110 in.","Epoxy Coated Shield and Terminal Kit","",""
"362W0800UB","","W11B873BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1300 kV","220 kV","","","371 pfds.","7149 pfds.","800 Amps","","","51.031 in.","23 in.","","23 in.","","15.75 in.","132.656 in.","262.125 in.","101.984 in.","107.984 in.","122.577 in.","3300 ft.","1441 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.0 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC",""
"362W0800UD","","W11B915BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1300 kV","220 kV","","","380.9 pfds.","6880.8 pfds.","800 Amps","","","51.047 in.","23 in.","","23 in.","","15.75 in.","153.171 in.","318.125 in.","122.484 in.","128.484 in.","143.079 in.","8650 ft.","1560 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250 In, Silver-plated x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.000 BC",""
"362W0800UH","","W11B905BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1050 kV","220 kV","","","376.7 pfds.","7040.2 pfds.","800 Amps","","","51.031 in.","23 in.","","23 in.","","15.75 in.","131.656 in.","262.125 in.","101.984 in.","107.984 in.","122.577 in.","10000 ft.","1431 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.625 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 2 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes - 21.00 BC",""
"362W0800UK","","W11B906BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1175 kV","220 kV","","","369.4 pfds.","7041.2 pfds.","800 Amps","","","51.031 in.","23 in.","","23 in.","","15.75 in.","131.656 in.","262.125 in.","101.984 in.","107.984 in.","122.577 in.","10000 ft.","1430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.0 BC",""
"362W0800UR","","W11B770BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","800 Amps","","","59.813 in.","23 in.","","23 in.","","14.875 in.","132.844 in.","262.125 in.","101.969 in.","107.969 in.","122.751 in.","10000 ft.","1493 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 2.125 USABLE THREAD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"362W0800US","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","362 kV","1300 kV","220 kV","","","421 pfds.","8433 pfds.","800 Amps","","","59.813 in.","23 in.","","23 in.","","14.875 in.","132.844 in.","262.125 in.","101.969 in.","107.969 in.","122.751 in.","3300 ft.","1456 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A x 2.125 USABLE THREAD, SP x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"362W0800UT","","W11B844BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","362 kV","1175 kV","220 kV","","","456 pfds.","7771 pfds.","800 Amps","","","60.375 in.","23 in.","","23 in.","","14.875 in.","155.062 in.","384 in.","125.875 in.","131.874 in.","144.812 in.","10000 ft.","2450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.0 x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
"362W0800VA","","W11B1090BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1300 kV","219 kV","","","645 pfds.","11426 pfds.","800 Amps","","","71.907 in.","27 in.","","27 in.","","20.125 in.","152.061 in.","263.75 in.","102.094 in.","115.219 in.","132.42 in.","3300 ft.","2708 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000 id tube, (12) .500-13 on 9.0 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Slots - 28.00 BC","Premium 60 Sec withstand test at 680 kV"
"362W0800VF","","W11B766BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","5.0","362 kV","1175 kV","220 kV","","","395 pfds.","9058 pfds.","800 Amps","","","63.063 in.","23 in.","","23 in.","","15.125 in.","132.406 in.","262.125 in.","101.969 in.","107.968 in.","122.281 in.","10000 ft.","1513 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 2 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
