"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"362W0800VR","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","800 Amps","","","59.813 in.","23 in.","","23 in.","","14.875 in.","132.844 in.","262.125 in.","101.969 in.","107.969 in.","122.751 in.","10000 ft.","1493 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes on 21.000 Dia.","Epoxied Porcelains"
"362W0800VT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","800 Amps","","","59.813 in.","23 in.","","23 in.","","14.875 in.","142.875 in.","262.125 in.","113.158 in.","119.158 in.","130.5 in.","10000 ft.","1514 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.125, sp x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes on 21.000 Dia.","Epoxied Porcelains"
"362W0800WE","","W11B518BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to SF6","0 to 20 deg. from vertical","Draw Lead","4.0","362 kV","1050 kV","220 kV","","","283.3 pfds.","5653.8 pfds.","800 Amps","","","50.469 in.","23 in.","","23 in.","","15.75 in.","68.819 in.","42 in.","42.047 in.","49.609 in.","56.243 in.","0 ft.","952 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.125 OD - 12 x 1.500 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2.25 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.00 Dia. BC (24) .625 Dia Holes - 32.25 BC","Oil to SF6 Application"
"362W0816UQ","","W11B1094BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","","O Plus C","","Oil to Air","0 to 20 deg. from vertical","","1.0","362 kV","1050 kV","220 kV","","","363 pfds.","7001 pfds.","800 Amps","","1600 Amps","51 in.","23 in.","","23 in.","","15.75 in.","130.188 in.","257.6 in.","102 in.","108 in.","120.938 in.","10000 ft.","2150 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.00 BC","May be converted to draw lead"
"362W0816WC","","W11B1095BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1300 kV","220 kV","","","431 pfds.","7620 pfds.","","1600 Amps","","65.032 in.","26.5 in.","","26.5 in.","","15.75 in.","131.186 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1570 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 2 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes - 21.00 BC","Convertible to draw lead"
"362W1200VX","","W7B995BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Rod","1.0","362 kV","1300 kV","220 kV","","","518 pfds.","10721 pfds.","1200 Amps","","","82.476 in.","36 in.","","36 in.","","15.579 in.","141.453 in.","264.75 in.","101.969 in.","110.719 in.","","3300 ft.","1890 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12UN-2A, 2.500 USABLE THDS x","Min Outside Diameter","Bottom Terminal Comments","2.75 I.D. TUBE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.000 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 dia holes on 28.000 dia B.C.","ACCEPTS DRAW-ROD"
"362W1200VY","","W251D288","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Sight Glass","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","362 kV","1300 kV","220 kV","","","431 pfds.","5929 pfds.","","1200 Amps","","71.625 in.","27.5 in.","","27.5 in.","","15.75 in.","130.722 in.","264.75 in.","101.984 in.","107.984 in.","","3300 ft.","1612 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN x 2.625 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .625 -11UN-2B on 7.75 BC, .625 DEEP","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 28 B.C.",""
"362W1200WB","","W11B1019BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","431 pfds.","5929 pfds.","","1200 Amps","","71.385 in.","27.5 in.","","27.5 in.","","15.75 in.","130.846 in.","262.125 in.","101.984 in.","108 in.","","3300 ft.","1625 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.625, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 28.00 BC",""
"362W1600UC","","W11B771BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","6.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","","1600 Amps","","59.813 in.","23 in.","","23 in.","","14.875 in.","127.969 in.","262.125 in.","101.969 in.","107.969 in.","","10000 ft.","1528 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.062, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A tapped holes, 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 Holes on 21.00 Dia. BC",""
"362W1600UE","","W11B878BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1175 kV","220 kV","","","371 pfds.","7149 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B, .750 DEEP, EQ SPACED AT 45 DEG, ON 6.750 DIA. B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.0 BC",""
"362W1600UG","","W11B877BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","362 kV","1050 kV","220 kV","","","371 pfds.","7149 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.000 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.0 BC",""
"362W1600UM","","W11B879BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1300 kV","220 kV","","","374.2 pfds.","7208.9 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1465 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.00 BC",""
"362W1600UP","","W11B916BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","362 kV","1300 kV","220 kV","","","374.4 pfds.","7870.7 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","148.672 in.","318.126 in.","122.484 in.","128.484 in.","","8650 ft.","1595 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.062, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC",""
"362W1600UV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1050 kV","220 kV","","","467 pfds.","9074 pfds.","","1600 Amps","","59.5 in.","26.75 in.","","26.75 in.","","14.875 in.","152.563 in.","384 in.","125.875 in.","131.875 in.","","10000 ft.","2450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
"362W1600UW","","W11B845BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1175 kV","220 kV","","","466 pfds.","7935 pfds.","","1600 Amps","","59.859 in.","23 in.","","23 in.","","14.875 in.","151.765 in.","379 in.","125.765 in.","131.765 in.","","10000 ft.","2046 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.062 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13holes X 0.750 DEEP 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
"362W1600VC","","W11B747BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1300 kV","220 kV","","","645 pfds.","11426 pfds.","","1600 Amps","","71.219 in.","27 in.","","27 in.","","20.125 in.","145.11 in.","263.75 in.","102.094 in.","115.219 in.","","3300 ft.","2745 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(12) .500-13UN-2B, .875 DEEP, EQ SPACED AT 30 DEG, ON 9.000 DIA. B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.000 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Holes - 28.00 BC","Premium 60 Sec withstand test at 680 kV"
"362W1600VE","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","362 kV","1300 kV","220 kV","","","378.9 pfds.","6820.2 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","141.625 in.","332.263 in.","113.188 in.","119.188 in.","","6800 ft.","1470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.750 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","","Epoxied Porcelains"
"362W1600WD","","W11B1097BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1175 kV","220 kV","","","428 pfds.","5787 pfds.","","1600 Amps","","62.593 in.","26.25 in.","","26.25 in.","","14.875 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1515 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 Holes - 21.00 BC",""
"362W1600WF","","W11B1098BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1050 kV","220 kV","","","430.4 pfds.","6163.2 pfds.","","1600 Amps","","59.484 in.","26.75 in.","","26.75 in.","","14.875 in.","128.078 in.","262.125 in.","101.984 in.","108.109 in.","","10000 ft.","1435 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.062 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, w/ 4.00 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes - 21.000 BC",""
"362W2000UJ","","W11B917BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1050 kV","220 kV","","","371 pfds.","7149 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1460 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.0 BC",""
"362W2000UL","","W11B925BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1175 kV","220 kV","","","371 pfds.","7149 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8).5-13 holes 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.0 BC",""
"362W2000US","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1300 kV","220 kV","","","397 pfds.","6630 pfds.","","2000 Amps","","59 in.","23 in.","","23 in.","","15.75 in.","148.688 in.","315 in.","122.5 in.","128.5 in.","","8600 ft.","2500 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13 holes 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.00 BC","59 inch lower end"
"362W2000UZ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","371 pfds.","7149 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 HOLES - 21.0 BC",""
"362W2000WA","","W11B1018BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","362 kV","1300 kV","220 kV","","","431 pfds.","5929 pfds.","","2000 Amps","","71.406 in.","27.5 in.","","27.5 in.","","15.75 in.","127.984 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1820 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 3.062 USEABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B tapped holes on 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","17.125 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 holes - 28.00 BC",""
"362W2000WP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1300 kV","220 kV","","","371 pfds.","7149 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1505 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x2.5, SP x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13holes x .750 Deep 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 HOLES - 21.000 BC","SEISMIC RATED"
"362W2000WQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","377.7 pfds.","7115.9 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","157.422 in.","338.5 in.","131.234 in.","137.234 in.","","10000 ft.","1633 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.062 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"362W2000WV","","233D347G01","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Epoxy Bowl","Oil to SF6","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1050 kV","220 kV","","","455 pfds.","10369.6 pfds.","","2000 Amps","","59.547 in.","26.75 in.","","26.75 in.","","12 in.","63.266 in.","31.078 in.","31.078 in.","45.328 in.","","3300 ft.","1000 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.00 Dia. BC------- (16) .812 holes - 35.00 BC","Pressure gauge / Oil To SF6 Application."
"362W2000WY","","W11B661BB","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","","2000 Amps","","59.813 in.","23 in.","","23 in.","","14.875 in.","127.969 in.","264.75 in.","101.969 in.","107.969 in.","","10000 ft.","1544 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.062, SP x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13holes X 0.750 DEEP 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","","BRASS LOWER SUPPORT"
"362W3000CL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","362 kV","1300 kV","220 kV","","","423 pfds.","7574 pfds.","","3000 Amps","","63.421 in.","26.5 in.","","26.5 in.","","15.75 in.","128.422 in.","264.75 in.","101.984 in.","107.984 in.","","3300 ft.","1520 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-2.875 OD x 3.844 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-6 w/ 2-0.5 Holes 1.5x In, Special Hex terminal","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.75 in.","Epoxy Coated Shield and Terminal Kit","","HEXAGON LOWER TERM"
"362W3000CM","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1050 kV","220 kV","","","421 pfds.","8433 pfds.","","3000 Amps","","59.813 in.","23 in.","","23 in.","","14.875 in.","127.969 in.","262.125 in.","101.969 in.","107.969 in.","","10000 ft.","1541 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, w/ 4.00 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","",""
"362W3000UF","","W11B919BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1050 kV","220 kV","","","371 pfds.","7149 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.422 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1485 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 HOLES - 21.00 Dia. BC",""
"362W3000UY","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","373.6 pfds.","6866 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","148.969 in.","315 in.","122.531 in.","128.531 in.","","10000 ft.","1600 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.375 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.00 BC",""
"362W3000VE","","W11B924BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","406 pfds.","6834 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","139.297 in.","351 in.","112.859 in.","118.859 in.","","6800 ft.","1745 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.0 BC","Single Piece Upper Porcelain"
"362W3000WG","","W11B356BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to SF6","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1050 kV","220 kV","","","301 pfds.","5322 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","76.812 in.","42 in.","42.062 in.","55.874 in.","","","1102 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.00 Dia. BC------- (24) .625 holes - 32.250 BC","Pressure gauge"
"362W3000WM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","362 kV","1050 kV","220 kV","","","423 pfds.","7574 pfds.","","3000 Amps","","59.609 in.","26.5 in.","","26.5 in.","","15.75 in.","128.422 in.","264.75 in.","101.984 in.","107.984 in.","","3300 ft.","1518 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Smooth-2.875 OD x - In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube, w/ 4.00 spherical radius","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"362X0800UD","","W11B915","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","362 kV","1300 kV","220 kV","","","361 pfds.","6888 pfds.","800 Amps","","","51.047 in.","23 in.","","23 in.","","15.75 in.","153.359 in.","318.125 in.","122.61 in.","128.547 in.","143.281 in.","8650 ft.","1557 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12x2.0 x 12 UN - 2A","Min Outside Diameter","Bottom Terminal Comments","2.0 id tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Slots - 21.000 BC",""
"362X0800UK","","W11B906","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","362 kV","1175 kV","220 kV","","","371 pfds.","7149 pfds.","800 Amps","","","51.031 in.","23 in.","","23 in.","","15.75 in.","132.656 in.","262.125 in.","101.984 in.","107.984 in.","122.577 in.","10000 ft.","1430 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.00 ID TUBE","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Slots - 21.0 BC",""
"362X0800UT","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 20 deg. from vertical","","1.0","362 kV","1175 kV","220 kV","","","456 pfds.","7771 pfds.","","800 Amps","","","23 in.","","","","","","384 in.","125.875 in.","131.81 in.","144.81 in.","10000 ft.","2450 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
"362X0800VA","","W11B1090BB","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Draw Lead","3.0","362 kV","1300 kV","219 kV","","","401 pfds.","10880 pfds.","800 Amps","","","71.907 in.","27 in.","","27 in.","","20.125 in.","152.061 in.","263.75 in.","102.094 in.","115.219 in.","132.42 in.","3300 ft.","2797 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.125-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","2.000 id tube, (12) .500-13 on 9.0 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Slots - 28.00 BC","Premium 60 Sec withstand test at 680 kV"
"362X1600UP","","W11B916","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","368 pfds.","7034 pfds.","","1600 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","148.672 in.","318.126 in.","122.484 in.","128.484 in.","","8650 ft.","1605 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 2.500 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A .750 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 HOLES - 21.00 BC",""
"362X1600UW","","W11B845","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1175 kV","220 kV","","","466 pfds.","7935 pfds.","","1600 Amps","","59.859 in.","23 in.","","23 in.","","14.875 in.","151.765 in.","379 in.","125.765 in.","131.765 in.","","10000 ft.","2046 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.062 USABLE THD,SP x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13holes X 0.750 DEEP 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 21.000 Dia. BC",""
"362X1600VC","","W11B747","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","362 kV","1300 kV","220 kV","","","401 pfds.","10565 pfds.","","1600 Amps","","71.219 in.","27 in.","","27 in.","","20.125 in.","145.11 in.","263.75 in.","102.094 in.","115.219 in.","","3300 ft.","2851 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.250-12 x 2.125, SP x","Min Outside Diameter","Bottom Terminal Comments","(12) .500-13UN-2B, .875 DEEP, EQ SPACED AT 30 DEG, ON 9.000 DIA. B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.000 in.","Epoxy Coated Shield and Terminal Kit","(12) 2.250 Holes - 28.00 BC","Premium 60 Sec withstand test at 680 kV"
"362X1600WD","","W11B1097","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","362 kV","1175 kV","220 kV","","","428 pfds.","5787 pfds.","","1600 Amps","","62.593 in.","26.25 in.","","26.25 in.","","14.875 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1515 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","12.50 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 Holes - 21.00 BC",""
"362X2000UA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to SF6","0 to 20 deg. from vertical","","","362 kV","1300 kV","220 kV","","","274 pfds.","1775 pfds.","","2000 Amps","","","","","","","","","273 in.","102 in.","106.5 in.","","3300 ft.","1260 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. 21.00 BC",""
"362X2000UZ","","W11B925","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","362 kV","1300 kV","220 kV","","","371 pfds.","7149 pfds.","","2000 Amps","","51.031 in.","23 in.","","23 in.","","15.58 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","3300 ft.","1470 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.00-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","(8).5-13holes x .750 Deep 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 HOLES - 21.0 BC",""
"362X3000UF","","W11B919","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","362 kV","1050 kV","220 kV","","","371 pfds.","7149 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","128.172 in.","262.125 in.","101.984 in.","107.984 in.","","10000 ft.","1481 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x3.00 usable, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13holes 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 HOLES - 21.00 Dia. BC",""
"362X3000VE","","W11B924","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","362 kV","1300 kV","220 kV","","","406 pfds.","6834 pfds.","","3000 Amps","","51.031 in.","23 in.","","23 in.","","15.75 in.","139.297 in.","351 in.","112.859 in.","118.859 in.","","6800 ft.","1745 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12 x 3.0 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) - 1.25 Holes - 21.0 BC","Single Piece Upper Porcelain"
"420Z1600AB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","420 kV","1550 kV","243 kV","900 lbs.","900 lbs.","609 pfds.","9084.9 pfds.","","1600 Amps","","64.25 in.","23 in.","","23 in.","","15 in.","179.594 in.","515.5 in.","144.156 in.","150.156 in.","","7550 ft.","1905 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, 2 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.875 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 21.0 dia B.C.",""
"465W1600DC","","","Contact Us","June 1,2012","Contact Us","","Gray","","","","","O Plus C","","","","","","465 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"465X1600DC","","","Contact Us","June 1,2012","Contact Us","","Brown","","","","","O Plus C","","","","","","465 kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"550G0600DA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Magnetic Gauge","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","550 kV","1800 kV","334 kV","","","500 pfds.","7036 pfds.","600 Amps","","","71.719 in.","25.594 in.","","25.594 in.","","19.969 in.","212.64 in.","463 in.","170.031 in.","177.531 in.","23.622 in.","3300 ft.","3902 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.875 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-6.732 BC, 3 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","22.375 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.50 (38.1) Dia. Holes - 30.00 (762.0) Dia. BC",""
"550G1600BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Magnetic Gauge","Oil to Air","0 to 30 deg. from vertical","Draw Lead","6.0","550 kV","1800 kV","334 kV","","","643.6 pfds.","13758.4 pfds.","1600 Amps","","","71.719 in.","25.594 in.","","25.594 in.","","19.969 in.","212.921 in.","463 in.","169.843 in.","177.343 in.","23.622 in.","3300 ft.","3760 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375 In, Un-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-6.732 BC, 3 In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","22.375 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.50 (38.1) Dia. Holes - 30.00 (762.0) Dia. BC",""
"550G2000CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","CSA","EEMAC","Magnetic Gauge","Oil to Air","0 to 30 deg. from vertical","Bottom","3.0","550 kV","1800 kV","334 kV","","","500 pfds.","7036 pfds.","","2000 Amps","","71.719 in.","25.594 in.","","25.594 in.","","19.969 in.","208.256 in.","463 in.","170.031 in.","177.531 in.","","3300 ft.","3825 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.375 In, Un-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) M12-6.732 BC, BC inches","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","22.375 in.","Epoxy Coated Shield and Terminal Kit","(12) 38 (1.500) Dia. Holes - 762 (30.000) Dia. BC",""
"550W0800UA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Draw Lead","1.0","550 kV","1675 kV","318 kV","","","473 pfds.","6682 pfds.","800 Amps","","","65.031 in.","27 in.","","27 in.","","19.969 in.","194.938 in.","402 in.","153.172 in.","160.219 in.","184.859 in.","5000 ft.","3365 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.500-12UN-2A 2.125 USABLE x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","2.00 I/D Tube,(4) .500-13 tapped holes on 10.5 BC,(8).500-13x6.750BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","",""
"550W0800UB","","W11B897BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Draw Lead","2.0","550 kV","1425 kV","318 kV","","","445 pfds.","6520 pfds.","800 Amps","","","65 in.","27 in.","","27 in.","","20 in.","179.938 in.","341.5 in.","140.188 in.","147.188 in.","169.813 in.","4600 ft.","3700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","1.5-12 x 2.125 SP x","Min Outside Diameter","Bottom Terminal Comments","(4) .500-13 tapped holes on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 25.000 Dia. BC",""
"550W1600UF","","W11B888BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","8.0","550 kV","1550 kV","318 kV","","","647 pfds.","12863 pfds.","","1600 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.219 in.","402 in.","153.156 in.","160.156 in.","","5000 ft.","3415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.188 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC","Superceded by 550Z2000HD"
"550W1600UG","","W11B887BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","550 kV","1425 kV","318 kV","","","445 pfds.","6520 pfds.","","1600 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","178.063 in.","366 in.","140.096 in.","147.096 in.","","4300 ft.","3375 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(4) .500-13 tapped holes on 10.5 BC (8) 5.00-13 tapped holes on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC",""
"550W1600UQ","","W11B962BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1550 kV","318 kV","","","445 pfds.","6520 pfds.","","1600 Amps","","65 in.","27 in.","","27 in.","","20 in.","190.938 in.","450 in.","153.312 in.","160.313 in.","","5000 ft.","3850 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC",""
"550W1600UX","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","480 pfds.","6898 pfds.","","1600 Amps","","70.719 in.","23 in.","","23 in.","","18.312 in.","190.906 in.","402 in.","153.156 in.","160.156 in.","","3300 ft.","3354 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 3.188, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes, 25.0 B.C.",""
"550W2000AP","","W11B1039BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","550 kV","1675 kV","318 kV","","","480 pfds.","6898 pfds.","","2000 Amps","","70.719 in.","23 in.","","23 in.","","19.969 in.","190.906 in.","402 in.","153.156 in.","160.156 in.","","3300 ft.","3580 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.188 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 25.000 BC","Epoxied porcelains"
"550W2000AQ","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1425 kV","318 kV","900 lbs.","900 lbs.","604 pfds.","12735 pfds.","","2000 Amps","","90.032 in.","32 in.","","32 in.","","15 in.","180.136 in.","515.5 in.","144.25 in.","150.25 in.","","3300 ft.","2300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12x2.50 SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 .750 deep on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.000 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.",""
