"Style Number","Alternate Style Number (usually other color)","Catalog Number","Delivery Ex-Works","Delivery Last Update","List Price US$","Insulator Type","Color","Outline Drawing","Download Drawing","Apparatus","Standard","Bushing Type","Oil Indication","Application","Mounting Position","Connection Type","Current Version","Voltage Class","kV BIL","Max kV L-G","Cantilever Design Test Rating Upper Value","Cantilever Design Test Rating Lower Value","Approximate Capacitance C1","Approximate Capacitance C2","Current Rating Draw Lead","Bottom Connected","Oil Circuit Breaker","Lower End Length (L)","C.T. Pocket Transformer","C.T. Pocket Oil Circuit Breaker","Exposable Length Transformer (EL)","Exposable Length Oil Circuit Breaker (EL)","Max. Dia. From 1"" below Flange to Lower End of Bushing (D)","Upper End Length (B)","Minimum Creep","Arcing Distance","Lowest High Voltage (LHV)","Cable Height/Pin Height for AB Bushings (CH)","Maximum Altitude","Approximate Weight","Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad","Top End Terminal - Length and Type or Dia, and Type of Holes","Top End Terminal - Thread Plating","Top End Terminal - Top Terminal Comments","Bottom End Terminal - Terminal Type","Bottom End Terminal - Min Outside Diameter","Bottom End Terminal - Bottom Terminal Comments","Max Inside Diameter (P)","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","Epoxy Coated Shield and Terminal Kit","Flange Mounting Comments","Special Features"
"550W2000CB","","W11B1036BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","7.0","550 kV","1675 kV","318 kV","","","665.8 pfds.","10159.3 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.219 in.","402 in.","153.156 in.","160.156 in.","","3300 ft.","3410 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.188 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC","All current carrying parts made from copper or copper alloys."
"550W2000CL","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","673.8 pfds.","10206.1 pfds.","","2000 Amps","","75.531 in.","24 in.","","24 in.","","23 in.","208.315 in.","450.25 in.","170.031 in.","177.531 in.","","7300 ft.","4205 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.50 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500 holes 0.750 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Holes - 31.0 BC","ALL COPPER OR COPPER ALLOY CURRENT CARRYING PARTS"
"550W2000CM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1800 kV","318 kV","","","673.8 pfds.","10206.1 pfds.","","2000 Amps","","75.531 in.","24 in.","","24 in.","","23 in.","208.315 in.","450.25 in.","170.031 in.","177.531 in.","","5900 ft.","4205 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.50 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500 holes 0.750 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Holes - 31.0 BC","ALL COPPER OR COPPER ALLOY CURRENT CARRYING PARTS"
"550W2000UD","","W11B776BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","550 kV","1550 kV","318 kV","","","487 pfds.","12321 pfds.","","2000 Amps","","86.719 in.","26.75 in.","","26.75 in.","","23 in.","208.312 in.","463 in.","170.031 in.","177.531 in.","","7300 ft.","4962 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.000, Silver-plated x x2.5","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.5-13 on 7,(4) 0.5-13 on 10.5 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Holes - 31.0 BC",""
"550W2000UE","","W11B988BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","550 kV","1550 kV","318 kV","","","647 pfds.","12863 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.219 in.","402 in.","153.156 in.","160.156 in.","","5000 ft.","3428 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.188 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC",""
"550W2000UK","","W11B937BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","550 kV","1425 kV","318 kV","","","660 pfds.","9950 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","178.218 in.","425.647 in.","140.156 in.","147.156 in.","","4600 ft.","3300 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A tapped holes, 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC","Epoxyed Porcelain"
"550W2000UN","","W11B1037BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","550 kV","1675 kV","318 kV","","","647 pfds.","12863 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.219 in.","402 in.","153.156 in.","160.156 in.","","3300 ft.","3415 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.188 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC, In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC",""
"550W2000UW","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1550 kV","318 kV","","","473 pfds.","6682 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.438 in.","465 in.","153.375 in.","160.375 in.","","5000 ft.","3740 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188, SP x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc/(4) .500-13 holes on 10.50 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23.625 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 25.000 BC",""
"550W2000UZ","","W11B777BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1425 kV","318 kV","","","543 pfds.","6585 pfds.","","2000 Amps","","86.719 in.","26.75 in.","","26.75 in.","","23 in.","191.421 in.","402 in.","153.156 in.","160.656 in.","","5000 ft.","4020 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.5-13 on 7,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23.00 in.","Epoxy Coated Shield and Terminal Kit","",""
"550W2000VC","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","481 pfds.","7986 pfds.","","2000 Amps","","75.531 in.","24 in.","","24 in.","","19.969 in.","189.876 in.","465 in.","153.344 in.","160.344 in.","","5000 ft.","3630 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, IEEE FIG 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 28.000 Dia. BC",""
"550W2000VK","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1550 kV","318 kV","","","495 pfds.","7192 pfds.","","2000 Amps","","75.531 in.","27 in.","","27 in.","","19.969 in.","191.045 in.","465 in.","153.344 in.","160.344 in.","","5000 ft.","3887 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 3.188 USABLE, SP x","Min Outside Diameter","Bottom Terminal Comments","IEEE fig 3","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.25 HOLES, 32.00 BC","Replaced by 550Z2000GD"
"550W2000VM","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1550 kV","318 kV","","","499 pfds.","10886 pfds.","","2000 Amps","","75.781 in.","27 in.","","27 in.","","19.969 in.","191.248 in.","465 in.","153.344 in.","160.344 in.","","5000 ft.","3534 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 3.0 SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A .938 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 Holes, 28 BC","NONE"
"550W2000VP","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1425 kV","318 kV","","","451 pfds.","7313 pfds.","","2000 Amps","","75.75 in.","27 in.","","27 in.","","20.375 in.","162.5 in.","399 in.","124.875 in.","131.875 in.","","3800 ft.","3360 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Holes on 28.000 Dia.",""
"550W2000VT","","W11B896BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","800.9 pfds.","12875 pfds.","","2000 Amps","","86.719 in.","26.75 in.","","26.75 in.","","23 in.","208.312 in.","463 in.","170.031 in.","177.531 in.","","3300 ft.","4100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.5-13 on 7,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Dia Holes - 31.0 BC",""
"550W2000VV","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1550 kV","318 kV","","","608 pfds.","10548 pfds.","","2000 Amps","","75.75 in.","26.5 in.","","26.5 in.","","15 in.","162.5 in.","399 in.","124.875 in.","131.875 in.","","3300 ft.","2912 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC, In ID Tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 28 dia B.C.","Design to replace Westinghouse 264D500"
"550W2000XC","","W11B773BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","515.7 pfds.","16054 pfds.","","2000 Amps","","104.22 in.","31.5 in.","","31.5 in.","","23 in.","208.312 in.","463 in.","170.031 in.","177.531 in.","","7300 ft.","4320 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A, 2.500 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(1) Blade, (4) .562 DIA HOLES, W/SHIELD","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Holes - 31.0 BC","Design to replace GE Catalog Number 11B773BB"
"550W2000XD","","W11B778BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1425 kV","318 kV","","","487 pfds.","12321 pfds.","","2000 Amps","","86.719 in.","26.75 in.","","26.75 in.","","23 in.","191.375 in.","413 in.","153.094 in.","160.594 in.","","5000 ft.","4340 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.5 x","Min Outside Diameter","Bottom Terminal Comments","(4) .50-13 on 7.0 B.C., (4) .50-13 on 10.5 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","23 in.","Epoxy Coated Shield and Terminal Kit","(16) - 1.25 Holes - 31.0 BC","Design to replace GE Catalog Number 11B778"
"550W3000BF","","W11B1210BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","","550 kV","1550 kV","318 kV","","","440 pfds.","6312 pfds.","","3000 Amps","","65 in.","27 in.","","27 in.","","20 in.","190.938 in.","362.5 in.","153.312 in.","160.313 in.","","5000 ft.","4190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12x2.5 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .50-13 x .938 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC",""
"550W3000VA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 30 deg. from vertical","Bottom","6.0","550 kV","1675 kV","318 kV","","","480.7 pfds.","7976.6 pfds.","","3000 Amps","","75.531 in.","23.5 in.","","23.5 in.","","19.969 in.","190.297 in.","465 in.","153.344 in.","160.344 in.","","5000 ft.","3640 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-3 OD - 12 x 3.0 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 28.000 Dia. BC",""
"550W3000VB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","481 pfds.","7986 pfds.","","3000 Amps","","75.531 in.","23.5 in.","","23.5 in.","","19.969 in.","189.797 in.","465 in.","153.344 in.","160.344 in.","","5000 ft.","3969 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x2.625, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B .938 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.750 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 28.000 Dia. BC","Designed for sheild assembly 232D380g01"
"550W3500UH","","W11B1038BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","5.0","550 kV","1550 kV","318 kV","","","466.5 pfds.","7972.8 pfds.","","3500 Amps","","70.031 in.","27 in.","","27 in.","","19.97 in.","190.907 in.","402 in.","153.235 in.","160.235 in.","","5000 ft.","3850 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.0-12UN-2A x 3.000 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .500-13 holes on 10.50 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC",""
"550X0800UB","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 20 deg. from vertical","","2.0","550 kV","1425 kV","318 kV","","","445 pfds.","6520 pfds.","","800 Amps","","","26.75 in.","","","","","","341.5 in.","140.188 in.","146.65 in.","169.81 in.","4600 ft.","3700 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 25.000 Dia. BC",""
"550X2000UE","","W11B988","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","3.0","550 kV","1550 kV","318 kV","","","454 pfds.","6658 pfds.","","2000 Amps","","65.031 in.","27 in.","","27 in.","","19.969 in.","191.218 in.","402 in.","153.156 in.","160.156 in.","","5000 ft.","3504 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 on 6.75 BC (4) .500-13 on 10.500 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC",""
"550X2000UK","","W11B937","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","4.0","550 kV","1425 kV","318 kV","","","445 pfds.","6520 pfds.","","2000 Amps","","65.031 in.","27 in.","","","","19.969 in.","178.218 in.","425.647 in.","140.156 in.","147.156 in.","","4600 ft.","3397 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12x3.188 x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2A tapped holes, 6.75 dia B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0BC","Epoxyed porcelains"
"550X3000BF","","W11B1210","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","","550 kV","1550 kV","318 kV","","","440 pfds.","6312 pfds.","","3000 Amps","","65 in.","27 in.","","27 in.","","20 in.","190.938 in.","362.5 in.","153.312 in.","160.313 in.","","5000 ft.","4190 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","3.000 x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes-25.0 BC",""
"550Z0800AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","2.0","550 kV","1675 kV","318 kV","900 lbs.","900 lbs.","622 pfds.","11293 pfds.","800 Amps","","","65 in.","23 in.","","23 in.","","15 in.","192.687 in.","562 in.","155.188 in.","161.5 in.","182.608 in.","8000 ft.","2045 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","DrLd-2 ID In","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.",""
"550Z0800BA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Draw Lead","1.0","550 kV","1800 kV","318 kV","900 lbs.","900 lbs.","622 pfds.","11293 pfds.","800 Amps","","","65 in.","23 in.","","23 in.","","15 in.","192.687 in.","562 in.","155.188 in.","161.5 in.","182.608 in.","3300 ft.","2045 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (4) 0.25-20 on 8.875 BC, 2 In ID Tube, for Shield Mounting","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","Draw Lead"
"550Z0800CA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","900 lbs.","900 lbs.","578 pfds.","11950 pfds.","800 Amps","","","65.045 in.","27 in.","","27 in.","","15 in.","181.097 in.","515.5 in.","143.705 in.","149.705 in.","164.575 in.","3300 ft.","1990 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.875, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC, 2 In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","NONE"
"550Z1600AD","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","645.8 pfds.","11875.7 pfds.","","1600 Amps","","72.295 in.","27.5 in.","","27.5 in.","","15 in.","177.361 in.","515.5 in.","143.705 in.","149.705 in.","","3300 ft.","2025 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.250, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Blade-1 w/ 2-0.562 Holes x1.500","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.000 in.","Epoxy Coated Shield and Terminal Kit","",""
"550Z2000AD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","622 pfds.","11293 pfds.","","2000 Amps","","65 in.","23 in.","","23 in.","","15 in.","190.937 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2045 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.625 In x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.25-20 on 8.875 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 25.0 dia B.C.",""
"550Z2000AG","","232D501G02","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","655 pfds.","13270 pfds.","","2000 Amps","","75.75 in.","27.5 in.","","27.5 in.","","15 in.","191.187 in.","562 in.","155.188 in.","161.27 in.","","5000 ft.","2400 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x 2.500 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","20.75 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.250 dia holes on a 32 dia B.C.",""
"550Z2000AH","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Sight Glass","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1550 kV","318 kV","900 lbs.","900 lbs.","660 pfds.","13142 pfds.","","2000 Amps","","70.013 in.","27 in.","","27 in.","","15 in.","192.424 in.","562 in.","155.5 in.","161.5 in.","","8000 ft.","2162 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 4.000 USEABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .250-20 holes on 8.875 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","Designed to replace Westinghouse 233D503G02."
"550Z2000BD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1800 kV","318 kV","","","622 pfds.","11293 pfds.","","2000 Amps","","65 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.188 in.","161.5 in.","","3300 ft.","2050 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.25-20 on 8.875 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 25.0 dia B.C.",""
"550Z2000CD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","900 lbs.","900 lbs.","628 pfds.","12109.1 pfds.","","2000 Amps","","65.045 in.","27 in.","","27 in.","","15 in.","191.405 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2180 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","Epoxied Porcelains, FKM O-rings and Gaskets"
"550Z2000FD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","638.9 pfds.","11130.6 pfds.","","2000 Amps","","70.656 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2080 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 25.0 dia B.C.",""
"550Z2000FE","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1550 kV","318 kV","","","634.6 pfds.","10955.8 pfds.","","2000 Amps","","66.719 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.5 in.","161.5 in.","","3300 ft.","2050 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-1.5 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16 in.","Epoxy Coated Shield and Terminal Kit","",""
"550Z2000GD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","655 pfds.","13270 pfds.","","2000 Amps","","75.5 in.","27.5 in.","","27.5 in.","","15 in.","191.437 in.","562 in.","155.188 in.","161.468 in.","","3300 ft.","2436 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x 2.500 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","15 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.250 dia holes on a 32 dia B.C.","Designed to replace Westinghouse 271D500"
"550Z2000GK","","","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","2.0","550 kV","1675 kV","318 kV","","","638.9 pfds.","11130.6 pfds.","","2000 Amps","","70.656 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.5 in.","161.5 in.","","8000 ft.","2075 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 2.5 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","","Replacement for Westinghouse 5646C28."
"550Z2000HD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","900 lbs.","900 lbs.","628 pfds.","12109.1 pfds.","","2000 Amps","","65.045 in.","27 in.","","27 in.","","15 in.","191.392 in.","554 in.","155.188 in.","161.5 in.","","3300 ft.","2072 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.5-13 on 10.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","NONE"
"550Z2000LD","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","622 pfds.","11293 pfds.","","2000 Amps","","65 in.","23 in.","","23 in.","","15 in.","191.437 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2080 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A x 2.500 USABLE THREAD x","Min Outside Diameter","Bottom Terminal Comments","(4) .250-20UN-2B tapped holes on 8.875 B.C./(8) .500-13UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 dia holes on a 25.0 dia B.C.",""
"550Z3000CE","","233D501G06","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","661 pfds.","11797 pfds.","","3000 Amps","","75.532 in.","23.5 in.","","23.5 in.","","15 in.","191.405 in.","562 in.","155.188 in.","161.468 in.","","3300 ft.","2220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.125 USABLE THD x","Min Outside Diameter","Bottom Terminal Comments","(4) .250-20UN-2B tapped holes on 8.875 B.C./(8) .500-13UN-2B tapped on 6.75 B.C.","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","21.5 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 28.0 dia BC",""
"550Z3000CF","","-","Contact Us","Contact Us","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","665.9 pfds.","13753.1 pfds.","","3000 Amps","","74 in.","31.5 in.","","31.5 in.","","15 in.","191.405 in.","562 in.","155.5 in.","161.468 in.","","3300 ft.","2155 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 8.5 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","19.688 in.","Epoxy Coated Shield and Terminal Kit","",""
"550Z3000DE","","265D501G01","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1800 kV","318 kV","","","642 pfds.","10385 pfds.","","3000 Amps","","71.032 in.","19 in.","","19 in.","","15 in.","191.405 in.","562 in.","155.5 in.","161.468 in.","","3300 ft.","2220 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12UN-2A x 3.125 USABLE THREAD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13UN-2B 1.188 deep on 6.75 BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","21.5 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.50 dia holes on a 32.0 dia B.C.","Replacement for Westinghouse Type O Bushing, 265D501G01.  Not for New Work."
"550Z3000EE","","11B779G02","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","702 pfds.","17247 pfds.","","3000 Amps","","89.532 in.","31.5 in.","","31.5 in.","","15 in.","191.405 in.","562 in.","155.188 in.","161.468 in.","","3300 ft.","2312 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.000-12UN-2A, 3.125 USABLE THD, SP x","Min Outside Diameter","Bottom Terminal Comments","(8) .500-13 on 8.5"" B C x 0.750 THD. LG, Eq. Spaced","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","21.5 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 28.0 dia BC","Designed to replace GE Catalog 11B779"
"550Z3000FE","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Prismatic Lens","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1675 kV","318 kV","","","678.1 pfds.","14816.5 pfds.","","3000 Amps","","75.532 in.","31 in.","","31 in.","","15 in.","191.405 in.","562 in.","155.5 in.","161.468 in.","","3300 ft.","2185 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","Thrd-2 OD - 12 x 3.125 In, Silver-plated x 12 UN-2A","Min Outside Diameter","Bottom Terminal Comments","Flat- (8) 0.5-13 on 6.75,(4) 0.25-20 on 8.875 BC, In ID tube","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","21.500 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.250 Dia. Holes - 28.000 Dia. BC",""
"550Z3250AF","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C II","Sight Glass","Oil to Air","0 to 30 deg. from vertical","Bottom","1.0","550 kV","1550 kV","318 kV","900 lbs.","900 lbs.","660 pfds.","13142 pfds.","","3250 Amps","","70.013 in.","27 in.","","27 in.","","15 in.","193.299 in.","562 in.","155.188 in.","161.5 in.","","8000 ft.","2162 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","60 MM SMOOTH x 125 MM USABLE, TIN PLATED x","Min Outside Diameter","Bottom Terminal Comments","(8) .5-13 holes on 6.75 bc / (4) .250-20 holes on 8.875 bc","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","16.75 in.","Epoxy Coated Shield and Terminal Kit","(12) 1.25 dia holes on 25.0 dia B.C.","Designed to replace Westinghouse# 233D502G02 with 60mm smooth top terminal"
"5735D39G03","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","","","","","kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"5735D39G05","","","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","","","RJ/LCRJ","","","","","","kV","kV","kV","","","pfds.","pfds.","","","","","","","","","","","","","","","","","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","",""
"800W2000AA","","W11B914BB","Contact Us","June 1,2012","Contact Us","Porcelain","Gray","","","Transformer","IEEE","O Plus C","Magnetic Gauge","Oil to Air","0 to 20 deg. from vertical","Bottom","1.0","800 kV","2050 kV","485 kV","","","523 pfds.","9917 pfds.","","2000 Amps","","75.375 in.","","","18 in.","","29.25 in.","255.438 in.","494 in.","200.062 in.","218.063 in.","","3300 ft.","8100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","2.0-12 x 2.5 x","Min Outside Diameter","Bottom Terminal Comments","(8) 0.500-13 x 1.00 on 9.00 dia BC","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","29.5 in.","Epoxy Coated Shield and Terminal Kit","(16) 1.250 Dia. Holes-35.000 BC",""
"800X2000AA","","","Contact Us","June 1,2012","Contact Us","Porcelain","Brown","","","","","O Plus C","","Oil to Air","0 to 20 deg. from vertical","","","800 kV","2050 kV","485 kV","","","523 pfds.","9917 pfds.","","2000 Amps","","","18 in.","","","","","","494 in.","","218 in.","","","8100 lbs.","Length and Type or Dia, and Type of Holes","Thread Plating","Top Terminal Comments","x","Min Outside Diameter","Bottom Terminal Comments","","Min Outside Diameter (Q)","Number of Holes","Hole/Slot Size","Bolt Circle Diameter","","Epoxy Coated Shield and Terminal Kit","(16) 1.250 Dia. Holes-35.000 BC",""
