Style Number,Alternate Style Number (usually other color),Catalog Number,Delivery Ex-Works,Delivery Last Update,List Price US$,Insulator Type,Color,Outline Drawing,Download Drawing,Apparatus,Standard,Bushing Type,Oil Indication,Application,Mounting Position,Connection Type,Current Version,Voltage Class,kV BIL,Max kV L-G,Cantilever Design Test Rating Upper Value,Cantilever Design Test Rating Lower Value,Approximate Capacitance C1,Approximate Capacitance C2,Current Rating Draw Lead,Bottom Connected,Oil Circuit Breaker,Lower End Length (L),C.T. Pocket Transformer,C.T. Pocket Oil Circuit Breaker,Exposable Length Transformer (EL),Exposable Length Oil Circuit Breaker (EL),"Max. Dia. From 1"" below Flange to Lower End of Bushing (D)",Upper End Length (B),Minimum Creep,Arcing Distance,Lowest High Voltage (LHV),Cable Height/Pin Height for AB Bushings (CH),Maximum Altitude,Approximate Weight,Top End Terminal - Thread Dia and Class or number of Pads and Holes Per Pad,"Top End Terminal - Length and Type or Dia, and Type of Holes",Top End Terminal - Thread Plating,Top End Terminal - Top Terminal Comments,Bottom End Terminal - Terminal Type,Bottom End Terminal - Min Outside Diameter,Bottom End Terminal - Bottom Terminal Comments,Max Inside Diameter (P),Min Outside Diameter (Q),Number of Holes,Hole/Slot Size,Bolt Circle Diameter,Epoxy Coated Shield and Terminal Kit,Flange Mounting Comments,Special Features
138W0800XA,138X0800XA,W11B450BB,Contact Us,"June 1,2012",Contact Us,Porcelain,Gray,T138W0800XA,T138W0800XA,Transformer,IEEE,O Plus C,Epoxy Bowl,Oil to Air,0 to 60 deg. from vertical,Draw Lead,7,138 kV,650 kV,102 kV,N/A,N/A,395 pfds.,4291 pfds.,800 Amps,N/A,N/A,47.172 in.,23 in.,N/A,23 in.,N/A,9.75 in.,67.938 in.,125.5 in.,50.891 in.,56.891 in.,57.859 in.,10000 ft.,474 lbs.,"Thrd-1.5 OD - 12 x 2.250, Silver-plated x 12 UN-2A",2.000 in.Usable Thread,,silver plated,DrLd-1.625 ID In,1.625 in.I.D. Tube,(4) .375 16 UN-2B on 3.75 BC,9.500 in.,12.875 in.,6,1.25 in.,14.25 in.,,(6) 1.250 Slots - 14.250 BC,Seismically Enhanced
